<!DOCTYPE html><html><head><title>ModBus - Parameters and Measured Values</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0],[4,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Modbus<sup>&reg;</sup> Parameters and Measured Values</h1>
<h2>SI4.4M-12 / SI6.0H-12 / SI8.0H-12 / SI4.4M-13 / SI6.0H-13 / SI8.0H-13 (Sunny Island 4.4M / 6.0H / 8.0H)</h2><p>This list is valid from the following firmware version: 3.40.03.R</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Register adresse SMA</p></th><th><p>Number of contiguous SMA registers</p></th><th><p>Data type SMA</p></th><th><p>Data format SMA</p></th><th><p>Access SMA</p></th><th class="SunSpec"><p>Register adresse SunSpec</p></th><th class="SunSpec"><p>Name SunSpec</p></th><th class="SunSpec"><p>Information model SunSpec</p></th><th class="SunSpec"><p>Number of contiguous SunSpec registers</p></th><th class="SunSpec"><p>Data type SunSpec</p></th><th class="SunSpec"><p>Scaling faktor register SunSpec</p></th><th class="SunSpec"><p>Access SunSpec</p></th><th><p>Unit</p></th><th><p>Value range SMA</p></th><th><p>Default value</p></th><th><p>Grid Guard</p></th><th><p>Device Control Object</p></th><th><p>Parameter name for Speedwire/Webconnect and WLAN</p></th><th><p>Parameter name for RS485</p></th><th><p>Objekt name SMA</p></th></tr></thead><tbody>
<tr><td><p class="readonly">31059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Absorption phase active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.AbsPhsAct</p></td></tr>
<tr><td><p class="readonly">30843</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery current</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Amp</p></td></tr>
<tr><td><p class="readonly">30987</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fault battery state of charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.BatChaDif</p></td></tr>
<tr><td><p class="readonly">41281</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3643: 44V (44V)</p><p>3644: 46V (46V)</p><p>3645: 48V (48V)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal battery voltage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.BatVTyp</p></td></tr>
<tr><td><p class="readonly">40031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40259</p></td><td class="SunSpec"><p class="readonly">AhrRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40260</p></td><td class="SunSpec"><p>RO</p></td><td><p>Ah</p></td><td><p>0 Ah to 10000 Ah</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery nominal capacity</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.CapacRtg</p></td></tr>
<tr><td><p class="readonly">40187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40257</p></td><td class="SunSpec"><p class="readonly">WHRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40258</p></td><td class="SunSpec"><p>RO</p></td><td><p>Wh</p></td><td><p>0 Wh to 2147483.647 Wh</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery nominal capacity</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.CapacRtgWh</p></td></tr>
<tr><td><p class="readonly">31061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Control of battery charging via communication available</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaCtlComAval</p></td></tr>
<tr><td><p class="readonly">34669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Control of battery charging via communication available</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaCtlComAval</p></td></tr>
<tr><td><p class="readonly">30845</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40378</p></td><td class="SunSpec"><p class="readonly">ChaState</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40392</p></td><td class="SunSpec"><p>RO</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Current battery state of charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaStt</p></td></tr>
<tr><td><p class="readonly">40717</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ohm</p></td><td><p>0 &#8486; to 0.100000 &#8486;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Line resistance of battery connection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.DcRis</p></td></tr>
<tr><td><p class="readonly">30847</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 200 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Current battery capacity</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ActlCapacNom</p></td></tr>
<tr><td><p class="readonly">30857</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of battery charge throughputs</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.CapacThrpCnt</p></td></tr>
<tr><td><p class="readonly">30993</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 2 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Charge factor: ratio of battery charge/discharge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ChaFact</p></td></tr>
<tr><td><p class="readonly">30989</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-2147483.647 A to 2147483.647 A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum battery current in charge direction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ChaAMax</p></td></tr>
<tr><td><p class="readonly">30991</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-2147483.647 A to 2147483.647 A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum battery current in discharge direction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.DschAMax</p></td></tr>
<tr><td><p class="readonly">30995</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 1036800000 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating time of battery statistics counter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.StatTm</p></td></tr>
<tr><td><p class="readonly">30997</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-40 °C to 100 °C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lowest measured battery temperature</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TmpValMin</p></td></tr>
<tr><td><p class="readonly">30999</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-40 °C to 100 °C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Highest measured battery temperature</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TmpValMax</p></td></tr>
<tr><td><p class="readonly">30567</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ah</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Amp hours counter for battery charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TotAhIn</p></td></tr>
<tr><td><p class="readonly">30569</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ah</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Amp hours counter for battery discharge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TotAhOut</p></td></tr>
<tr><td><p class="readonly">31001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Max. occurred battery voltage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.VolMax</p></td></tr>
<tr><td><p class="readonly">31003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Remaining time until full charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.FulChaRmgTm</p></td></tr>
<tr><td><p class="readonly">31005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Remaining time until equalization charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.EqChaRmgTm</p></td></tr>
<tr><td><p class="readonly">40533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1466: Wait (Wait)</p><p>1467: Start (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual equalization charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Operation.EqChaMan</p></td></tr>
<tr><td><p class="readonly">30955</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40381<br/>40301</p></td><td class="SunSpec"><p class="readonly">ChaSt<br/>StorConn</p></td><td class="SunSpec"><p class="readonly">124<br/>122</p></td><td class="SunSpec"><p class="readonly">1<br/>1</p></td><td class="SunSpec"><p class="readonly">uint16<br/>uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>2292: Charge battery (BatChaStt)</p><p>2293: Discharge battery (BatDschStt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery oper. status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.OpStt</p></td></tr>
<tr><td><p class="readonly">40715</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery switch-on limit after overtemp. shutdown</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.OvTmpRstr</p></td></tr>
<tr><td><p class="readonly">31007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Remaining absorption time</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.RmgChaTm</p></td></tr>
<tr><td><p class="readonly">40033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Max. battery temperature</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.TmpMax</p></td></tr>
<tr><td><p class="readonly">30849</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery temperature</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.TmpVal</p></td></tr>
<tr><td><p class="readonly">40035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1782: Valve Regulated Lead Acid battery (VRLA) (BatTypVRLA)</p><p>1783: Flooded lead acid batt. (FLA) (BatTypFLA)</p><p>1785: Lithium-Ion (Li-Ion) (BatTypLiIon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery type</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Typ</p></td></tr>
<tr><td><p class="readonly">30851</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40380</p></td><td class="SunSpec"><p class="readonly">InBatV</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40394</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery voltage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Vol</p></td></tr>
<tr><td><p class="readonly">40037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>40 V to 48 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal battery voltage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.VRtg</p></td></tr>
<tr><td><p class="readonly">41467</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Max. setpoint value for active power of storage (pos. = discharge power, neg. = charge power)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.WCtlCom.WSptMax</p></td></tr>
<tr><td><p class="readonly">41469</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Min. setpoint value for active power of storage (pos. = discharge power, neg. = charge power)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.WCtlCom.WSptMin</p></td></tr>
<tr><td><p class="readonly">31397</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatChrg.BatChrg</p></td></tr>
<tr><td><p class="readonly">31393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Present battery charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatChrg.CurBatCha</p></td></tr>
<tr><td><p class="readonly">31401</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery discharge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatDsch.BatDsch</p></td></tr>
<tr><td><p class="readonly">31395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Present battery discharge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatDsch.CurBatDsch</p></td></tr>
<tr><td><p class="readonly">40189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40372<br/>40261</p></td><td class="SunSpec"><p class="readonly">WChaMax<br/>MaxChaRte</p></td><td class="SunSpec"><p class="readonly">124<br/>120</p></td><td class="SunSpec"><p class="readonly">1<br/>1</p></td><td class="SunSpec"><p class="readonly">uint16<br/>uint16</p></td><td class="SunSpec"><p class="readonly">40388<br/>40262</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img><br/>RO</p></td><td><p>W</p></td><td><p>0 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batt. manuf's max. charge capac.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatConv.WMaxCha</p></td></tr>
<tr><td><p class="readonly">40191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40263</p></td><td class="SunSpec"><p class="readonly">MaxDisChaRte</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40264</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>0 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batt. manuf's max. disch. capac.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatConv.WMaxDsch</p></td></tr>
<tr><td><p class="readonly">40705</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 90 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Upper state of charge for reactivating feed-in</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.ChaSttFeedAct</p></td></tr>
<tr><td><p class="readonly">40707</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lower state of charge for locking feed-in</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.ChaSttFeedIna</p></td></tr>
<tr><td><p class="readonly">40719</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lower lmt deep disch. protect area prior shutdown</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.DschProDmLim</p></td></tr>
<tr><td><p class="readonly">40721</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>2 % to 50 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimum width of deep discharge protection area</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.DschProDmMin</p></td></tr>
<tr><td><p class="readonly">40723</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimum width of backup power area</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.BckDmMin</p></td></tr>
<tr><td><p class="readonly">40725</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>4 % to 20 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Area width for conserving battery state of charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpBrd</p></td></tr>
<tr><td><p class="readonly">40727</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimum width of self-consumption area</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpBrdMin</p></td></tr>
<tr><td><p class="readonly">40729</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2624: June profitable (JunMaxYld)</p><p>2625: December profitable (DecMaxYld)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Most productive month for battery usage range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.MaxYldMth</p></td></tr>
<tr><td><p class="readonly">40731</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Season operation active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SanModAct</p></td></tr>
<tr><td><p class="readonly">31009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lower discharge limit for self-consumption range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpDmLim</p></td></tr>
<tr><td><p class="readonly">31057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2614: Self-consumption area (SelfCsmpDm)</p><p>2615: State of charge conservation area (ChaSttDm)</p><p>2616: Backup power area (BckDm)</p><p>2617: Deep discharge protection area (DschProDm)</p><p>2618: Deep discharge area (ExhDschDm)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status battery application area</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.Stt</p></td></tr>
<tr><td><p class="readonly">40733</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>41 V to 63 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage setpoint with deactivated battery mgmt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BMSInaVol</p></td></tr>
<tr><td><p class="readonly">40039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>min</p></td><td><p>1 min to 600 min</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery boost charge time</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BstChaTmm</p></td></tr>
<tr><td><p class="readonly">40085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.200000 V to 2.700000 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cell charge nominal voltage for boost charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BstChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>0 A to 900 A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum battery discharge current</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.DschAmpMax</p></td></tr>
<tr><td><p class="readonly">40079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>35 V to 63 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery discharge cut-off voltage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.DschStopVol</p></td></tr>
<tr><td><p class="readonly">40741</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatic equalization charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaAuto</p></td></tr>
<tr><td><p class="readonly">31067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of battery equalization charges</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaCnt</p></td></tr>
<tr><td><p class="readonly">40737</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>604800 s to 31536000 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cycle time equalization charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaCycTm</p></td></tr>
<tr><td><p class="readonly">40089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.300000 V to 2.7 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cell charge nominal voltage for equalization charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaVolSpt</p></td></tr>
<tr><td><p class="readonly">31073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Relative battery discharge since last equalization charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqDschNom</p></td></tr>
<tr><td><p class="readonly">40041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>h</p></td><td><p>1 h to 48 h</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery equalization charge time</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaTmh</p></td></tr>
<tr><td><p class="readonly">31069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of battery full charges</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaCnt</p></td></tr>
<tr><td><p class="readonly">40735</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>86400 s to 15552000 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cycle time full charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaCycTm</p></td></tr>
<tr><td><p class="readonly">40087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.3 V to 2.7 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cell charge nominal voltage for full charging</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>h</p></td><td><p>1 h to 20 h</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery full charge time</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaTmh</p></td></tr>
<tr><td><p class="readonly">31071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Relative battery discharge since last full charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulDschNom</p></td></tr>
<tr><td><p class="readonly">40045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>10 A to 900 A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Max. battery charging current</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.MaxChaAmp</p></td></tr>
<tr><td><p class="readonly">40739</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V/°C</p></td><td><p>0 V/°C to 0.01 V/°C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery temperature compensation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.TmpCpn</p></td></tr>
<tr><td><p class="readonly">40091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.2 V to 2.4 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cell charge nominal voltage for float charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.TrcChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Max. battery charge capac.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatChaMaxW</p></td></tr>
<tr><td><p class="readonly">44433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Max. battery charge capac.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatChaMaxW</p></td></tr>
<tr><td><p class="readonly">40799</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Max. battery discharge capac.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatDschMaxW</p></td></tr>
<tr><td><p class="readonly">44437</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Max. battery discharge capac.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatDschMaxW</p></td></tr>
<tr><td><p class="readonly">40801</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Mains exch. capac. target value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.GridWSpt</p></td></tr>
<tr><td><p class="readonly">44439</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Mains exch. capac. target value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.GridWSpt</p></td></tr>
<tr><td><p class="readonly">40236</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>1438: Automatic (Auto)</p><p>2289: Charge battery (BatChaMod)</p><p>2290: Discharge battery (BatDschMod)</p><p>2424: Presetting (Dft)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">BMS operating mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.OpMod</p></td></tr>
<tr><td><p class="readonly">41259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">40375</p></td><td class="SunSpec"><p class="readonly">StorCtl_Mod</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>1438: Automatic (Auto)</p><p>2289: Charge battery (BatChaMod)</p><p>2290: Discharge battery (BatDschMod)</p><p>2424: Presetting (Dft)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">BMS operating mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.OpMod</p></td></tr>
<tr><td><p class="readonly">40013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Español (LangES)</p><p>781: Français (LangFR)</p><p>782: Ελληνικά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Português (LangPT)</p><p>786: Nederlands (LangNL)</p><p>798: Polski (LangPL)</p><p>801: ภาษาไทย (LangTH)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Language of the user interface</p></td><td><p class="readonly">CntrySet.Lang</p></td><td><p class="readonly">CntrySettings.Lang</p></td></tr>
<tr><td><p class="readonly">34657</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status digital input</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DigIn.OpMod</p></td></tr>
<tr><td><p class="readonly">40749</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status digital input</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DigIn.OpMod</p></td></tr>
<tr><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>9499: (UTC-AUTO) Automatic via SMA protocol (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Time zone</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DtTm.TmZn</p></td></tr>
<tr><td><p class="readonly">40005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Standard/Daylight saving time conversion on</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DtTm.DlSvIsOn</p></td></tr>
<tr><td><p class="readonly">40669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start feed-in PV</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGri.StrPvFeedTm</p></td></tr>
<tr><td><p class="readonly">40671</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stop feed-in PV</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGri.StopPvFeedTm</p></td></tr>
<tr><td><p class="readonly">30909</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Electricity external grid connection phase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">30911</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Electricity external grid connection phase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">30913</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Electricity external grid connection phase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">30901</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid frequency of external grid connection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.Hz</p></td></tr>
<tr><td><p class="readonly">30903</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage external grid connection phase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">30905</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage external grid connection phase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">30907</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage external grid connection phase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">40673</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 3600 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cut-off time until connection to external network</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.ProLokTm</p></td></tr>
<tr><td><p class="readonly">30985</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total current external network connection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotA</p></td></tr>
<tr><td><p class="readonly">31425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power external grid connection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">31417</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Output external grid connection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotW</p></td></tr>
<tr><td><p class="readonly">31427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power external grid connection phase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">31429</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power external grid connection phase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">31431</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power external grid connection phase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">31419</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Output external grid connection phase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">31421</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Output external grid connection phase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">31423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Output external grid connection phase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">40047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal generator current</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.ARtg</p></td></tr>
<tr><td><p class="readonly">40049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatic generator start</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.AutoStr</p></td></tr>
<tr><td><p class="readonly">30565</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of generator starts</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.Diag.StrCnt</p></td></tr>
<tr><td><p class="readonly">40055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p><p>1776: Manual one hour (Man1h)</p><p>10908: Automatic generator start (Gn.AutoStr)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual generator control</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.ManCtl</p></td></tr>
<tr><td><p class="readonly">40137</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>26: Acknowledge fault (Ackn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Acknowledge generator errors</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.Operation.Ackn</p></td></tr>
<tr><td><p class="readonly">30917</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1392: Fault (Flt)</p><p>1787: Initialization (Init)</p><p>1788: Ready (Rdy)</p><p>1789: Warming (Warming)</p><p>1790: Synchronization (Syn)</p><p>1791: Activated (ConnAct)</p><p>1792: Resynchronization (ReSyn)</p><p>1793: Generator separation (GnDscon)</p><p>1794: Slow down (StopDl)</p><p>1795: Bolted (Lok)</p><p>1796: Blocked after error (FltLok)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.OpStt</p></td></tr>
<tr><td><p class="readonly">40111</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monit. gener. lower minimum threshold</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.Min</p></td></tr>
<tr><td><p class="readonly">40113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monit. gener. upper maximum threshold</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.Max</p></td></tr>
<tr><td><p class="readonly">40115</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>0 V to 10 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monit. gener. hysteresis min. threshold</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.ReconMinDif</p></td></tr>
<tr><td><p class="readonly">40117</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>0 V to 10 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monit. hysteresis generator max. threshold</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.ReconMaxDif</p></td></tr>
<tr><td><p class="readonly">40119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monit. generator lower minimum threshold</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">40121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monit. generator without max. threshold</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">40123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>0 Hz to 2 Hz</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monit. gener. hysteresis min. threshold</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.ReconMinDif</p></td></tr>
<tr><td><p class="readonly">40125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>0 Hz to 2 Hz</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Freq. Monit. generator hysteresis max. threshold</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.ReconMaxDif</p></td></tr>
<tr><td><p class="readonly">40127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator maximum reverse power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.WMon.RvPwrMax</p></td></tr>
<tr><td><p class="readonly">40129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 900 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator maximum reverse power tripping time</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.WMon.RvPwrMaxTms</p></td></tr>
<tr><td><p class="readonly">40535</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>10908: Automatic generator start (Gn.AutoStr)</p><p>10911: Manual generator control (Gn.ManCtl)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator request</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.DmdMod</p></td></tr>
<tr><td><p class="readonly">40537</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limit battery state of charge generator start in time range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.OnLim</p></td></tr>
<tr><td><p class="readonly">40539</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limit battery state of charge gen. shutdown in time range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.OffLim</p></td></tr>
<tr><td><p class="readonly">40541</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start time additional time range generator request</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40543</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">End time additional time period, generator request</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40545</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery state of charge limit, generator start in additional time period</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.OnLim</p></td></tr>
<tr><td><p class="readonly">40547</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery state of charge limit, generator shutdown in additional time period</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.OffLim</p></td></tr>
<tr><td><p class="readonly">40557</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1736: Full and equalization charge (FulEqCha)</p><p>1768: Full charge (FulCha)</p><p>1769: Equalization charge (EqCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator request with set charge type</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdChaMod.ChaMod</p></td></tr>
<tr><td><p class="readonly">40559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reaction to digital input of generator request</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdDigIn.DigInRea</p></td></tr>
<tr><td><p class="readonly">40549</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Time-controlled generator operation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.IsOn</p></td></tr>
<tr><td><p class="readonly">40551</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000  to 4102444799 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start time for time-controlled generator op.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40553</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 359940 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating time for time-controlled generator op.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.RunTm</p></td></tr>
<tr><td><p class="readonly">40555</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: daily (IntvDy)</p><p>2622: Once (IntvOc)</p><p>2623: Weekly (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Repeat cycle of time-controlled generator op.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.RptCyc</p></td></tr>
<tr><td><p class="readonly">40057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator request via power on</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.IsOn</p></td></tr>
<tr><td><p class="readonly">40561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s to 900 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Average time for generator request via power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WAvTm</p></td></tr>
<tr><td><p class="readonly">40059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator shutdown load limit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WOff</p></td></tr>
<tr><td><p class="readonly">40061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator startup load limit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WOn</p></td></tr>
<tr><td><p class="readonly">30863</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Current generator performance</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">40109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>27: Special setting (Adj)</p><p>305: Island mode (OFF-Grid)</p><p>7510: [DE] VDE-AR-N4105 (VDE-AR-N4105)</p><p>7545: [DE] VDE-AR-N4105-MC (VDE-AR-N4105-MC)</p><p>7546: SMA Adjusted-MC (Adjusted-MC)</p><p>7585: [DE] VDE-AR-N4105:2018 Storage > 4.6 kVA (VDEARN4105/18b)</p><p>7587: [DE] VDE-AR-N4105:2018 Storage up to 4.6 kVA (VDEARN4105/18d)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7606: [BE] Synergrid C10/11:2019 LV Storage int. Decoup. Protection Device (BE-C10/11/19-09 St_a)</p><p>7607: [BE] Synergrid C10/11:2019 LV Storage ext. Decoup. Protection Device (BE-C10/11/19-09 St_b)</p><p>7611: [IT] CEI0-21:2019 System ≤11.08 kW ext. Decoup. Protection Device (IT-CEI0-21/19_b)</p><p>7612: [IT] CEI0-21:2019 System >11.08 kW ext. Decoup. Protection Device (IT-CEI0-21/19_c)</p><p>7615: [AT] TOR Generator Type A V1.0:2019 (AT-TOR-Erzeuger-A/19_b)</p><p>7625: [ES] Orden TED 749:2020 Type A Power generation systems ≤ 100 kW (ES-RD647_A)</p><p>7628: [PL] EN50549-1/19-PL: Typ A (EN50549-1/19-PL)</p><p>7648: [ZA] NRS 097-2-1:2017 categories A1&A2 ≤100 kVA (ZA-NRS97-2-1_A1_A2)</p><p>7649: [ZA] NRS 097-2-1:2017 category A3 > 1000 kVA (ZA-NRS97-2-1_A3)</p><p>7665: [AU] AS/NZS 4777.2:2020 Storage Region A (AS-NZS-4777-2_1d)</p><p>7666: [AU] AS/NZS 4777.2:2020 Storage Region B (AS-NZS-4777-2_1e)</p><p>7667: [AU] AS/NZS 4777.2:2020 Storage Region C (AS-NZS-4777-2_1f)</p><p>7668: [AU] AS/NZS 4777.2:2020 Storage Region NZ (AS-NZS-4777-2_1g)</p><p>7693: [NL] Netcode elektriciteit Type A (NL-Netcode)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Country standard set</p></td><td><p class="readonly">Cntry</p></td><td><p class="readonly">GridGuard.Cntry</p></td></tr>
<tr><td><p class="readonly">41121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Set country standard</p></td><td><p class="readonly">CntrySet</p></td><td><p class="readonly">GridGuard.CntrySet</p></td></tr>
<tr><td><p class="readonly">40428</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring median maximum threshold</p></td><td><p class="readonly">FrqCtl.hhLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hhLim</p></td></tr>
<tr><td><p class="readonly">40430</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frq. monitoring median max. threshold trip. time</p></td><td><p class="readonly">FrqCtl.hhLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hhLimTmms</p></td></tr>
<tr><td><p class="readonly">40432</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring, lower maximum threshold</p></td><td><p class="readonly">FrqCtl.hLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLim</p></td></tr>
<tr><td><p class="readonly">40434</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring, lower max. threshold trip. time</p></td><td><p class="readonly">FrqCtl.hLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLimTmms</p></td></tr>
<tr><td><p class="readonly">40436</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring upper minimum threshold</p></td><td><p class="readonly">FrqCtl.lLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLim</p></td></tr>
<tr><td><p class="readonly">40438</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring, upper min. threshold trip. time</p></td><td><p class="readonly">FrqCtl.lLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLimTmms</p></td></tr>
<tr><td><p class="readonly">40440</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring median minimum threshold</p></td><td><p class="readonly">FrqCtl.llLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.llLim</p></td></tr>
<tr><td><p class="readonly">40442</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frq. monitoring median min. threshold trip. time</p></td><td><p class="readonly">FrqCtl.llLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.llLimTmms</p></td></tr>
<tr><td><p class="readonly">40101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring, lower minimum threshold</p></td><td><p class="readonly">FrqCtl.Min</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">40444</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring, lower min. threshold trip. time</p></td><td><p class="readonly">FrqCtl.MinTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.MinTmms</p></td></tr>
<tr><td><p class="readonly">40103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring upper maximum threshold</p></td><td><p class="readonly">FrqCtl.Max</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">40426</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequency monitoring upper max. threshold trip. time</p></td><td><p class="readonly">FrqCtl.MaxTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.MaxTmms</p></td></tr>
<tr><td><p class="readonly">41127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimum switching frequency</p></td><td><p class="readonly">FrqCtl.ReconMin</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMin</p></td></tr>
<tr><td><p class="readonly">41129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum switching frequency</p></td><td><p class="readonly">FrqCtl.ReconMax</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMax</p></td></tr>
<tr><td><p class="readonly">44015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 6000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reconnection time after grid fault</p></td><td><p class="readonly">GriFltMonTms</p></td><td><p class="readonly">GridGuard.Cntry.GriFltMonTms</p></td></tr>
<tr><td><p class="readonly">40135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40286</p></td><td class="SunSpec"><p class="readonly">ECPNomHz</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40297</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>Hz</p></td><td><p>40 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal frequency</p></td><td><p class="readonly">HzRtg</p></td><td><p class="readonly">GridGuard.Cntry.HzRtg</p></td></tr>
<tr><td><p class="readonly">44299</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.300000 p.u. to 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, median maximum threshold</p></td><td><p class="readonly">VolCtl.hhLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimPu</p></td></tr>
<tr><td><p class="readonly">40450</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40829</p></td><td class="SunSpec"><p class="readonly">Tms2</p></td><td class="SunSpec"><p class="readonly">130</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, median max. threshold trip.time</p></td><td><p class="readonly">VolCtl.hhLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimTmms</p></td></tr>
<tr><td><p class="readonly">44301</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.300000 p.u. to 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, lower maximum threshold</p></td><td><p class="readonly">VolCtl.hLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimPu</p></td></tr>
<tr><td><p class="readonly">40456</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40827</p></td><td class="SunSpec"><p class="readonly">Tms1</p></td><td class="SunSpec"><p class="readonly">130</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, lower max. threshold trip. time</p></td><td><p class="readonly">VolCtl.hLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimTmms</p></td></tr>
<tr><td><p class="readonly">44309</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. to 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, upper minimum threshold</p></td><td><p class="readonly">VolCtl.lLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimPu</p></td></tr>
<tr><td><p class="readonly">40462</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40765</p></td><td class="SunSpec"><p class="readonly">Tms1</p></td><td class="SunSpec"><p class="readonly">129</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, upper min. threshold trip. time</p></td><td><p class="readonly">VolCtl.lLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimTmms</p></td></tr>
<tr><td><p class="readonly">44307</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. to 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, median minimum threshold</p></td><td><p class="readonly">VolCtl.llLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimPu</p></td></tr>
<tr><td><p class="readonly">40466</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40767</p></td><td class="SunSpec"><p class="readonly">Tms2</p></td><td class="SunSpec"><p class="readonly">129</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, median min. threshold trip.time</p></td><td><p class="readonly">VolCtl.llLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimTmms</p></td></tr>
<tr><td><p class="readonly">40468</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, lower min. threshold trip. time</p></td><td><p class="readonly">VolCtl.MinTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MinTmms</p></td></tr>
<tr><td><p class="readonly">44305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. to 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, lower minimum threshold</p></td><td><p class="readonly">VolCtl.MinPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MinPu</p></td></tr>
<tr><td><p class="readonly">44297</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. to 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, upper maximum threshold</p></td><td><p class="readonly">VolCtl.MaxPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPu</p></td></tr>
<tr><td><p class="readonly">44303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Voltage monitoring, upper max. threshold trip. time</p></td><td><p class="readonly">VolCtl.MaxPuTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPuTmms</p></td></tr>
<tr><td><p class="readonly">44313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.300000 p.u. to 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Min. voltage for reconnection</p></td><td><p class="readonly">ReconMinPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMinPu</p></td></tr>
<tr><td><p class="readonly">44311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. to 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Max. voltage for reconnection</p></td><td><p class="readonly">ReconMaxPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMaxPu</p></td></tr>
<tr><td><p class="readonly">41295</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3658: Symmetric (Sym)</p><p>3659: Asymmetric (Asym)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Design of the generation plant</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.EzaTyp</p></td></tr>
<tr><td><p class="readonly">44495</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. to 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum connection voltage after restart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ConnMaxPu</p></td></tr>
<tr><td><p class="readonly">44497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimum connection voltage after restart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ConnMinPu</p></td></tr>
<tr><td><p class="readonly">44503</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum connection frequency after overfrequency disconnection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMaxFrqMax</p></td></tr>
<tr><td><p class="readonly">44501</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimum connection frequency after restart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ConnMin</p></td></tr>
<tr><td><p class="readonly">44499</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum connection frequency after restart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ConnMax</p></td></tr>
<tr><td><p class="readonly">30783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40196</p></td><td class="SunSpec"><p class="readonly">PhVphA</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid voltage phase L1</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">30785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40197</p></td><td class="SunSpec"><p class="readonly">PhVphB</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid voltage phase L2</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">30787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40198</p></td><td class="SunSpec"><p class="readonly">PhVphC</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid voltage phase L3</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">30977</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40189</p></td><td class="SunSpec"><p class="readonly">AphA</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid current phase L1</p></td><td><p class="readonly">GridMs.A.phsA</p></td><td><p class="readonly">GridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">30979</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40190</p></td><td class="SunSpec"><p class="readonly">AphB</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid current phase L2</p></td><td><p class="readonly">GridMs.A.phsB</p></td><td><p class="readonly">GridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">30981</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40191</p></td><td class="SunSpec"><p class="readonly">AphC</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid current phase L3</p></td><td><p class="readonly">GridMs.A.phsC</p></td><td><p class="readonly">GridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">30803</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40202</p></td><td class="SunSpec"><p class="readonly">Hz</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40203</p></td><td class="SunSpec"><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid frequency</p></td><td><p class="readonly">GridMs.Hz</p></td><td><p class="readonly">GridMs.Hz</p></td></tr>
<tr><td><p class="readonly">31497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power</p></td><td><p class="readonly">GridMs.TotVAr</p></td><td><p class="readonly">GridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">30775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40200</p></td><td class="SunSpec"><p class="readonly">W</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40201</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power</p></td><td><p class="readonly">Pac</p></td><td><p class="readonly">GridMs.TotW</p></td></tr>
<tr><td><p class="readonly">30807</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power L1</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">30809</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power L2</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">30811</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power L3</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">30777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power L1</p></td><td><p class="readonly">GridMs.W.phsA</p></td><td><p class="readonly">GridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">30779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power L2</p></td><td><p class="readonly">GridMs.W.phsB</p></td><td><p class="readonly">GridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">30781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power L3</p></td><td><p class="readonly">GridMs.W.phsC</p></td><td><p class="readonly">GridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">40755</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum AC battery charge current</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.AcChaAMax</p></td></tr>
<tr><td><p class="readonly">41283</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3647: 230V_50Hz (230V_50Hz)</p><p>3648: 220V_60Hz (220V_60Hz)</p><p>5509: 240 V, 60 Hz (240V_60Hz)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal voltage and frequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.AcVHzTyp</p></td></tr>
<tr><td><p class="readonly">41291</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1  to 11 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Extension cluster address</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Addr</p></td></tr>
<tr><td><p class="readonly">41289</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>3653: Main-cluster (MainClt)</p><p>3654: Extension cluster (ExtnClt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cluster in the multi-cluster</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.CltMod</p></td></tr>
<tr><td><p class="readonly">41287</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3652: Single-cluster (SingleClt)</p><p>3663: Multi-cluster (MltClt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cluster system</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Sys</p></td></tr>
<tr><td><p class="readonly">41285</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3649: Single phase (1Phs)</p><p>3650: Three-phase (3Phs)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cluster configuration</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Typ</p></td></tr>
<tr><td><p class="readonly">41187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3547: Inverter (MsSrcDev)</p><p>3548: MC box (MsSrcMltBox)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Source of ref. meas. for reactive/active power reduction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.CtlComCfg.CtlMsSrc</p></td></tr>
<tr><td><p class="readonly">41225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External cos φ setting, fallback behavior</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44097</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External cos φ setting, fallback behavior</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44111</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External cos φ setting, fallback value of cos φ in case of active power output</p></td><td><p class="readonly">PFCom.FbPFOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFOut</p></td></tr>
<tr><td><p class="readonly">44113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External cos φ setting, fallback value of excitation type in case of active power output</p></td><td><p class="readonly">PFCom.FbExtOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</p></td></tr>
<tr><td><p class="readonly">41227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s to 1800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External cos φ setting, timeout</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">44099</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s to 1800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External cos φ setting, timeout</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">41189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Phased reactive/act. power specification</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.CtlComCfg.PhsCtlMod</p></td></tr>
<tr><td><p class="readonly">41219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External reactive power setting, fallback behavior</p></td><td><p class="readonly">QCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">41223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External reactive power setting, fallback value</p></td><td><p class="readonly">QCtlCom.FlbNom</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</p></td></tr>
<tr><td><p class="readonly">41221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External reactive power setting, timeout</p></td><td><p class="readonly">QCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">44195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2147483.647 p.u.</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), fallback of reference voltage</p></td><td><p class="readonly">QCtlV.FlbVRefPu</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</p></td></tr>
<tr><td><p class="readonly">41193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External active power setting, fallback behavior</p></td><td><p class="readonly">WCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 10000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External active power setting, fallback value of maximum active power</p></td><td><p class="readonly">WCtlCom.FbWMax</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMax</p></td></tr>
<tr><td><p class="readonly">41195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s to 1800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">External active power setting, timeout</p></td><td><p class="readonly">WCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">40250</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40479</p></td><td class="SunSpec"><p class="readonly">ModEna</p></td><td class="SunSpec"><p class="readonly">128</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p><p>1264: Full dynamic grid support (DGSFl)</p><p>1265: Limited dynamic grid support (DGSPa)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamic grid support, operating mode</p></td><td><p class="readonly">DGS-DGSMod</p></td><td><p class="readonly">Inverter.DGSModCfg.DGSMod</p></td></tr>
<tr><td><p class="readonly">44323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamic grid support, hysteresis voltage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.HystVolPu</p></td></tr>
<tr><td><p class="readonly">44319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.3 p.u. to 1.4 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamic grid support, overvoltage threshold for zero current</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.ZerCurOvVolPu</p></td></tr>
<tr><td><p class="readonly">44321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.1 p.u. to 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamic grid support, undervoltage threshold for zero current</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.ZerCurUnVolPu</p></td></tr>
<tr><td><p class="readonly">40018</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Fast shut-down</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.FstStop</p></td></tr>
<tr><td><p class="readonly">41253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40348</p></td><td class="SunSpec"><p class="readonly">Conn</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Fast shut-down</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.FstStop</p></td></tr>
<tr><td><p class="readonly">41191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3550: Functions for grid operation (OnGriMod)</p><p>3551: Functions for offgrid operation (OffGriMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Functions for grid/offgrid operation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.GriOffOpMod</p></td></tr>
<tr><td><p class="readonly">40753</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter nominal frequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.HzRtg</p></td></tr>
<tr><td><p class="readonly">40183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40287</p></td><td class="SunSpec"><p class="readonly">ConnPh</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p><p>325: Phase L1 (phsA)</p><p>327: Phase L2 (phsB)</p><p>329: Phase L3 (phsC)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Phase assignment</p></td><td><p class="readonly">Inv.OutPhsSet</p></td><td><p class="readonly">Inverter.OutPhs</p></td></tr>
<tr><td><p class="readonly">40472</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40269</p></td><td class="SunSpec"><p class="readonly">VRef</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40289</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>V</p></td><td><p>0 V to 300 V</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid nominal voltage</p></td><td><p class="readonly">VRef</p></td><td><p class="readonly">Inverter.PlntCtl.VRef</p></td></tr>
<tr><td><p class="readonly">44409</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal cos φ PFMinQ1</p></td><td><p class="readonly">PFMinQ1</p></td><td><p class="readonly">Inverter.PFMinQ1</p></td></tr>
<tr><td><p class="readonly">44411</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal cos φ PFMinQ2</p></td><td><p class="readonly">PFMinQ2</p></td><td><p class="readonly">Inverter.PFMinQ2</p></td></tr>
<tr><td><p class="readonly">44413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal cos φ PFMinQ3</p></td><td><p class="readonly">PFMinQ3</p></td><td><p class="readonly">Inverter.PFMinQ3</p></td></tr>
<tr><td><p class="readonly">44415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal cos φ PFMinQ4</p></td><td><p class="readonly">PFMinQ4</p></td><td><p class="readonly">Inverter.PFMinQ4</p></td></tr>
<tr><td><p class="readonly">33037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated cos φ PFMinQ1Rtg</p></td><td><p class="readonly">PFMinQ1Rtg</p></td><td><p class="readonly">Inverter.PFMinQ1Rtg</p></td></tr>
<tr><td><p class="readonly">33039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated cos φ PFMinQ2Rtg</p></td><td><p class="readonly">PFMinQ2Rtg</p></td><td><p class="readonly">Inverter.PFMinQ2Rtg</p></td></tr>
<tr><td><p class="readonly">33041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated cos φ PFMinQ3Rtg</p></td><td><p class="readonly">PFMinQ3Rtg</p></td><td><p class="readonly">Inverter.PFMinQ3Rtg</p></td></tr>
<tr><td><p class="readonly">33043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated cos φ PFMinQ4Rtg</p></td><td><p class="readonly">PFMinQ4Rtg</p></td><td><p class="readonly">Inverter.PFMinQ4Rtg</p></td></tr>
<tr><td><p class="readonly">44119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0.8  to 1.0 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual cos φ setting, cos φ nominal value in case of active power draw</p></td><td><p class="readonly">PF.PFIn</p></td><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFIn</p></td></tr>
<tr><td><p class="readonly">44121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual cos φ setting, excitation type in case of active power draw</p></td><td><p class="readonly">PF.PFExtIn</p></td><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFExtIn</p></td></tr>
<tr><td><p class="readonly">41293</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3655: Self-consumption only (SelfConsOnly)</p><p>3656: Backup only (BackupOnly)</p><p>3657: Self-consumption and backup (SelfConsBackup)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">System performance</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.SysFncSel</p></td></tr>
<tr><td><p class="readonly">44391</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0 VA to 100000 VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal apparent power VAMaxIn</p></td><td><p class="readonly">VAMaxIn</p></td><td><p class="readonly">Inverter.VAMaxIn</p></td></tr>
<tr><td><p class="readonly">33027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0 VA to 100000 VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated apparent power VAMaxInRtg</p></td><td><p class="readonly">VAMaxInRtg</p></td><td><p class="readonly">Inverter.VAMaxInRtg</p></td></tr>
<tr><td><p class="readonly">44389</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0 VA to 100000 VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal apparent power VAMaxOut</p></td><td><p class="readonly">VAMaxOut</p></td><td><p class="readonly">Inverter.VAMaxOut</p></td></tr>
<tr><td><p class="readonly">33025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0 VA to 100000 VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated apparent power VAMaxOutRtg</p></td><td><p class="readonly">VAMaxOutRtg</p></td><td><p class="readonly">Inverter.VAMaxOutRtg</p></td></tr>
<tr><td><p class="readonly">44393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal reactive power VArMaxQ1</p></td><td><p class="readonly">VArMaxQ1</p></td><td><p class="readonly">Inverter.VArMaxQ1</p></td></tr>
<tr><td><p class="readonly">44395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal reactive power VArMaxQ2</p></td><td><p class="readonly">VArMaxQ2</p></td><td><p class="readonly">Inverter.VArMaxQ2</p></td></tr>
<tr><td><p class="readonly">44397</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal reactive power VArMaxQ3</p></td><td><p class="readonly">VArMaxQ3</p></td><td><p class="readonly">Inverter.VArMaxQ3</p></td></tr>
<tr><td><p class="readonly">44399</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal reactive power VArMaxQ4</p></td><td><p class="readonly">VArMaxQ4</p></td><td><p class="readonly">Inverter.VArMaxQ4</p></td></tr>
<tr><td><p class="readonly">33029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated reactive power VArMaxQ1Rtg</p></td><td><p class="readonly">VArMaxQ1Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ1Rtg</p></td></tr>
<tr><td><p class="readonly">33031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated reactive power VArMaxQ2Rtg</p></td><td><p class="readonly">VArMaxQ2Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ2Rtg</p></td></tr>
<tr><td><p class="readonly">33033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated reactive power VArMaxQ3Rtg</p></td><td><p class="readonly">VArMaxQ3Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ3Rtg</p></td></tr>
<tr><td><p class="readonly">33035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated reactive power VArMaxQ4Rtg</p></td><td><p class="readonly">VArMaxQ4Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ4Rtg</p></td></tr>
<tr><td><p class="readonly">44401</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal reactive power VArMaxZerWQ1</p></td><td><p class="readonly">VArMaxZerWQ1</p></td><td><p class="readonly">Inverter.VArMaxZerWQ1</p></td></tr>
<tr><td><p class="readonly">44403</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal reactive power VArMaxZerWQ2</p></td><td><p class="readonly">VArMaxZerWQ2</p></td><td><p class="readonly">Inverter.VArMaxZerWQ2</p></td></tr>
<tr><td><p class="readonly">44405</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal reactive power VArMaxZerWQ3</p></td><td><p class="readonly">VArMaxZerWQ3</p></td><td><p class="readonly">Inverter.VArMaxZerWQ3</p></td></tr>
<tr><td><p class="readonly">44407</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal reactive power VArMaxZerWQ4</p></td><td><p class="readonly">VArMaxZerWQ4</p></td><td><p class="readonly">Inverter.VArMaxZerWQ4</p></td></tr>
<tr><td><p class="readonly">44123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ setting, actual value filter for active power value</p></td><td><p class="readonly">PFCom.WFilTmEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">44125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ setting, actual value filter for active power value</p></td><td><p class="readonly">PFCom.WFilTms</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</p></td></tr>
<tr><td><p class="readonly">44127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ setting, nominal value filter</p></td><td><p class="readonly">PFCom.VArTmEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ setting, setting time, nominal value filter</p></td><td><p class="readonly">PFCom.VArTms</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ setting, limitation of change rate</p></td><td><p class="readonly">PFCom.GraEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ setting, increase rate</p></td><td><p class="readonly">PFCom.GraPos</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ setting, decrease rate</p></td><td><p class="readonly">PFCom.GraNeg</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">44453</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">External cos φ setting, cos φ nominal value in case of active power output</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFOut</p></td></tr>
<tr><td><p class="readonly">44455</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">External cos φ setting, excitation type in case of active power output</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtOut</p></td></tr>
<tr><td><p class="readonly">44141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">External cos φ setting, cos φ nominal value in case of active power draw</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFIn</p></td></tr>
<tr><td><p class="readonly">44143</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">External cos φ setting, excitation type in case of active power draw</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</p></td></tr>
<tr><td><p class="readonly">44213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 8 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), number of support points to be used</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ nominal value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ nominal value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ nominal value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 1 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ nominal value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), excitation type</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), excitation type</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), excitation type</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), excitation type</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44235</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44237</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), tripping delay</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44239</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), actual value filter for active power measured value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">44241</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), setting time, actual value filter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</p></td></tr>
<tr><td><p class="readonly">44243</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), nominal value filter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44245</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), setting time, nominal value filter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), limitation of change rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), increase rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), decrease rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">30827</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual reactive power setting for active power output</p></td><td><p class="readonly">Q-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td></tr>
<tr><td><p class="readonly">40202</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual reactive power setting for active power output</p></td><td><p class="readonly">Q-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td></tr>
<tr><td><p class="readonly">30829</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual reactive power setting for active power output</p></td><td><p class="readonly">Q-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td></tr>
<tr><td><p class="readonly">40204</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual reactive power setting for active power output</p></td><td><p class="readonly">Q-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td></tr>
<tr><td><p class="readonly">30921</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr to 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual reactive power setpoint for zero power output</p></td><td><p class="readonly">QZerW-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VAr</p></td></tr>
<tr><td><p class="readonly">30923</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual reactive power setpoint for zero power output</p></td><td><p class="readonly">QZerW-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</p></td></tr>
<tr><td><p class="readonly">41377</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation</p></td><td><p class="readonly">QCtlCom.CrvEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.CrvEna</p></td></tr>
<tr><td><p class="readonly">41379</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41379</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41379</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41379</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41381</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41381</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41381</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41381</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting, nominal value filter</p></td><td><p class="readonly">QCtlCom.TmEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting, setting time, nominal value filter</p></td><td><p class="readonly">QCtlCom.Tms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44105</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting, limitation of change rate</p></td><td><p class="readonly">QCtlCom.GraEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44107</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting, increase rate</p></td><td><p class="readonly">QCtlCom.GraPos</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power setting, decrease rate</p></td><td><p class="readonly">QCtlCom.GraNeg</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">40022</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Extern. reactive power mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td></tr>
<tr><td><p class="readonly">41256</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40359</p></td><td class="SunSpec"><p class="readonly">VArWMaxPct</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40369</p></td><td class="SunSpec"><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Extern. reactive power mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td></tr>
<tr><td><p class="readonly">40153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Reactive power setpoint</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt</p></td></tr>
<tr><td><p class="readonly">40833</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Reactive power setpoint</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt</p></td></tr>
<tr><td><p class="readonly">41181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsA</p></td></tr>
<tr><td><p class="readonly">41183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsB</p></td></tr>
<tr><td><p class="readonly">41185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsC</p></td></tr>
<tr><td><p class="readonly">44191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 8 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), number of support points to be used</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44209</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), tripping delay</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), nominal value filter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), limitation of change rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), increase rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), decrease rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">44201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), setting time, nominal value filter</p></td><td><p class="readonly">Q-VArTms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">41311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), operating mode for reference voltage adaption</p></td><td><p class="readonly">QCtlV.AutnMod</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</p></td></tr>
<tr><td><p class="readonly">41313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s to 100000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(V), setting time of automatic reference voltage adaption</p></td><td><p class="readonly">QCtlV.AutnTms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</p></td></tr>
<tr><td><p class="readonly">44211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Q(V), external reference voltage setting in p.u.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td></tr>
<tr><td><p class="readonly">44459</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Q(V), external reference voltage setting in p.u.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td></tr>
<tr><td><p class="readonly">33013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 10 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), max. number of support points</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</p></td></tr>
<tr><td><p class="readonly">44145</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), number of support points to be used</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44147</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44159</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44161</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44163</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44165</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44167</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s to 100 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), tripping delay</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), nominal value filter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), setting time, nominal value filter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), limitation of change rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), increase rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), decrease rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">41321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1071: Q, manual setting in var (VArCnst)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1073: Q(P) characteristic curve (VArCtlW)</p><p>1074: cos φ, manual setting (PFCnst)</p><p>1075: cos φ, external setting (PFCtlCom)</p><p>1076: cos φ(P) charac. curve (PFCtlW)</p><p>2270: cos φ or Q specification through optimum PV system control (VArPFCtlCom)</p><p>4450: Q limitation (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power mode in case of active power draw</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArModIn</p></td></tr>
<tr><td><p class="readonly">41319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1071: Q, manual setting in var (VArCnst)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1073: Q(P) characteristic curve (VArCtlW)</p><p>1074: cos φ, manual setting (PFCnst)</p><p>1075: cos φ, external setting (PFCtlCom)</p><p>1076: cos φ(P) charac. curve (PFCtlW)</p><p>4450: Q limitation (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power mode in case of active power output</p></td><td><p class="readonly">QModOut</p></td><td><p class="readonly">Inverter.VArModCfg.VArModOut</p></td></tr>
<tr><td><p class="readonly">41323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1071: Q, manual setting in var (VArCnst)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1073: Q(P) characteristic curve (VArCtlW)</p><p>4450: Q limitation (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power for zero active power</p></td><td><p class="readonly">QModZerW</p></td><td><p class="readonly">Inverter.VArModCfg.VArModZerW</p></td></tr>
<tr><td><p class="readonly">44095</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximum active power WMax (WMaxInOut)</p><p>4406: Maximum reactive power VArMax (VArMaxQ)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reactive power mode, reference size for reactive power setting</p></td><td><p class="readonly">QNomRefMod</p></td><td><p class="readonly">Inverter.VArModCfg.VArNomRefMod</p></td></tr>
<tr><td><p class="readonly">41367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">PFMinQ1-Q4 Limit for all reactive power modes</p></td><td><p class="readonly">PFMinEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFMinEna</p></td></tr>
<tr><td><p class="readonly">41369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Activation threshold for active power output</p></td><td><p class="readonly">OutWNomLimAct</p></td><td><p class="readonly">Inverter.VArModCfg.OutWNomLimAct</p></td></tr>
<tr><td><p class="readonly">41371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Deactivation threshold for active power output</p></td><td><p class="readonly">OutWNomLimDeAct</p></td><td><p class="readonly">Inverter.VArModCfg.OutWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">41373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Activation threshold for active power draw</p></td><td><p class="readonly">InWNomLimAct</p></td><td><p class="readonly">Inverter.VArModCfg.InWNomLimAct</p></td></tr>
<tr><td><p class="readonly">41375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Deactivation threshold for active power draw</p></td><td><p class="readonly">InWNomLimDeAct</p></td><td><p class="readonly">Inverter.VArModCfg.InWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">40751</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter nominal voltage</p></td><td><p class="readonly">InvVtgNom</p></td><td><p class="readonly">Inverter.VRtg</p></td></tr>
<tr><td><p class="readonly">44333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f) characteristic curve</p></td><td><p class="readonly">P-HzEna</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.Ena</p></td></tr>
<tr><td><p class="readonly">44335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4354: Maximum active power export (WMaxOut)</p><p>4443: Current power (WSnpt)</p><p>4444: Potential power (WSnptMax)</p><p>5249: Potential power with characteristic curve break (WSnptMaxStep)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f) reference value for active power in case of overfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.RefModOv</p></td></tr>
<tr><td><p class="readonly">44337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4354: Maximum active power export (WMaxOut)</p><p>4443: Current power (WSnpt)</p><p>4444: Potential power (WSnptMax)</p><p>5249: Potential power with characteristic curve break (WSnptMaxStep)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), reference value for active power for underfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.RefModUn</p></td></tr>
<tr><td><p class="readonly">44341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), hysteresis in case of overfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</p></td></tr>
<tr><td><p class="readonly">44343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), hysteresis in case of underfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</p></td></tr>
<tr><td><p class="readonly">44345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), buckling overfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), buckling overfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), buckling overfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), active power change per Hz in case of overfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), active power change per Hz in case of overfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), active power change per Hz in case of overfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44357</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), reset underfrequency</p></td><td><p class="readonly">P-HzStopMax</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</p></td></tr>
<tr><td><p class="readonly">44371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), reset underfrequency</p></td><td><p class="readonly">P-HzStopMin</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</p></td></tr>
<tr><td><p class="readonly">40242</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40469</p></td><td class="SunSpec"><p class="readonly">HzStopWGra</p></td><td class="SunSpec"><p class="readonly">127</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40472</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), active power change rate after fault end</p></td><td><p class="readonly">P-HzStopWGra</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</p></td></tr>
<tr><td><p class="readonly">44375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 1600 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), lag time</p></td><td><p class="readonly">P-HzStopWGraTms</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</p></td></tr>
<tr><td><p class="readonly">44359</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), buckling underfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44361</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), buckling underfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44363</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), buckling underfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44365</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), active power change per Hz in case of underfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), active power change per Hz in case of underfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), active power change per Hz in case of underfrequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 60000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), tripping delay</p></td><td><p class="readonly">P-WCtlTmms</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</p></td></tr>
<tr><td><p class="readonly">44339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 60 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), setting time</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WTms</p></td></tr>
<tr><td><p class="readonly">44001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Soft start-up rate P</p></td><td><p class="readonly">WGraConn</p></td><td><p class="readonly">Inverter.WGraConn</p></td></tr>
<tr><td><p class="readonly">44011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Reconnect gradient after grid fault</p></td><td><p class="readonly">WGraRecon</p></td><td><p class="readonly">Inverter.WGraRecon</p></td></tr>
<tr><td><p class="readonly">44013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Soft start-up P after grid fault</p></td><td><p class="readonly">WGraReconEna</p></td><td><p class="readonly">Inverter.WGraReconEna</p></td></tr>
<tr><td><p class="readonly">30231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40241</p></td><td class="SunSpec"><p class="readonly">WRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40242</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>0 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated active power WMaxOutRtg</p></td><td><p class="readonly">Plimit</p></td><td><p class="readonly">Inverter.WLim</p></td></tr>
<tr><td><p class="readonly">30233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Set active power limit</p></td><td><p class="readonly">Pmax</p></td><td><p class="readonly">Inverter.WMax</p></td></tr>
<tr><td><p class="readonly">40915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40268</p></td><td class="SunSpec"><p class="readonly">WMax</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40288</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>W</p></td><td><p>0 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Set active power limit</p></td><td><p class="readonly">Pmax</p></td><td><p class="readonly">Inverter.WMax</p></td></tr>
<tr><td><p class="readonly">44383</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal active power WMaxIn</p></td><td><p class="readonly">WMaxIn</p></td><td><p class="readonly">Inverter.WMaxIn</p></td></tr>
<tr><td><p class="readonly">33019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated active power WMaxInRtg</p></td><td><p class="readonly">WMaxInRtg</p></td><td><p class="readonly">Inverter.WMaxInRtg</p></td></tr>
<tr><td><p class="readonly">44387</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal active power WMinIn</p></td><td><p class="readonly">WMinIn</p></td><td><p class="readonly">Inverter.WMinIn</p></td></tr>
