<tr><td><p class="readonly">33023</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated active power WMinInRtg</p></td><td><p class="readonly">WMinInRtg</p></td><td><p class="readonly">Inverter.WMinInRtg</p></td></tr>
<tr><td><p class="readonly">44385</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal active power WMinOut</p></td><td><p class="readonly">WMinOut</p></td><td><p class="readonly">Inverter.WMinOut</p></td></tr>
<tr><td><p class="readonly">33021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W to 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rated active power WMinOutRtg</p></td><td><p class="readonly">WMinOutRtg</p></td><td><p class="readonly">Inverter.WMinOutRtg</p></td></tr>
<tr><td><p class="readonly">44025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">External active power setting, nominal value filter</p></td><td><p class="readonly">WCtlCom.TmEna</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</p></td></tr>
<tr><td><p class="readonly">44027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">External active power setting, setting time, nominal value filter</p></td><td><p class="readonly">WCtlCom.Tms</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</p></td></tr>
<tr><td><p class="readonly">44029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">External active power setting, limitation of change rate</p></td><td><p class="readonly">WCtlCom.WGraEna</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</p></td></tr>
<tr><td><p class="readonly">44031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">External active power setting, increase rate</p></td><td><p class="readonly">WCtlCom.GraPos</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</p></td></tr>
<tr><td><p class="readonly">44033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">External active power setting, decrease rate</p></td><td><p class="readonly">WCtlCom.GraNeg</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</p></td></tr>
<tr><td><p class="readonly">44493</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Active power limitation by PV system control</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W</p></td></tr>
<tr><td><p class="readonly">41175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsA</p></td></tr>
<tr><td><p class="readonly">41177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsB</p></td></tr>
<tr><td><p class="readonly">41179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsC</p></td></tr>
<tr><td><p class="readonly">40151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>802: Active (Act)</p><p>803: Inactive (Ina)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Eff./reac. pow. contr. via comm.</p></td><td><p class="readonly">FedInSpntCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td></tr>
<tr><td><p class="readonly">44427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>802: Active (Act)</p><p>803: Inactive (Ina)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Eff./reac. pow. contr. via comm.</p></td><td><p class="readonly">FedInSpntCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td></tr>
<tr><td><p class="readonly">41251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Limitation of the active power consumption in W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxIn</p></td></tr>
<tr><td><p class="readonly">41249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">40383</p></td><td class="SunSpec"><p class="readonly">InWRte</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Limitation of the active power consumption in %</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</p></td></tr>
<tr><td><p class="readonly">40016</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Normalized active power limitation by PV system control</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNom</p></td></tr>
<tr><td><p class="readonly">40023</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Normalized active power limitation by PV system control</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td></tr>
<tr><td><p class="readonly">41255</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40349</p></td><td class="SunSpec"><p class="readonly">WMaxLimPct</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40367</p></td><td class="SunSpec"><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Normalized active power limitation by PV system control</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td></tr>
<tr><td><p class="readonly">40149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Active power setpoint</p></td><td><p class="readonly">FedInPwrAtCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td></tr>
<tr><td><p class="readonly">44425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Active power setpoint</p></td><td><p class="readonly">FedInPwrAtCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td></tr>
<tr><td><p class="readonly">41431</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Maximum active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMax</p></td></tr>
<tr><td><p class="readonly">44039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Maximum active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</p></td></tr>
<tr><td><p class="readonly">41433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Minimum active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMin</p></td></tr>
<tr><td><p class="readonly">44041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Minimum active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMinNom</p></td></tr>
<tr><td><p class="readonly">44093</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), tripping delay</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.ActTms</p></td></tr>
<tr><td><p class="readonly">44043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), activation</p></td><td><p class="readonly">WCtlVol.Ena</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Ena</p></td></tr>
<tr><td><p class="readonly">33047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 8 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), max. number of support points</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</p></td></tr>
<tr><td><p class="readonly">44049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), number of points used</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), voltage value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), active power value</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4520: Mean value of phase voltages (PhsAvg)</p><p>4521: Maximum phase voltage (PhsMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), type of reference voltage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.VRefMod</p></td></tr>
<tr><td><p class="readonly">44047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximum active power WMax (WMaxInOut)</p><p>4443: Current power (WSnpt)</p><p>4444: Potential power (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), type of reference active power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WRefMod</p></td></tr>
<tr><td><p class="readonly">44083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), nominal value filter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTmEna</p></td></tr>
<tr><td><p class="readonly">44085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s to 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), setting time, nominal value filter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTms</p></td></tr>
<tr><td><p class="readonly">44087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), limitation of change rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraEna</p></td></tr>
<tr><td><p class="readonly">44089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), increase rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraPos</p></td></tr>
<tr><td><p class="readonly">44091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1 %/s to 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(V), decrease rate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraNeg</p></td></tr>
<tr><td><p class="readonly">30835</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1077: Manual setting in W (WCnst)</p><p>1078: Manual setting in % (WCnstNom)</p><p>1079: External active power setpoint (WCtlCom)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating mode active power setting</p></td><td><p class="readonly">P-WMod</p></td><td><p class="readonly">Inverter.WModCfg.WMod</p></td></tr>
<tr><td><p class="readonly">40210</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40353</p></td><td class="SunSpec"><p class="readonly">WMaxLim_Ena</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1077: Manual setting in W (WCnst)</p><p>1078: Manual setting in % (WCnstNom)</p><p>1079: External active power setpoint (WCtlCom)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating mode active power setting</p></td><td><p class="readonly">P-WMod</p></td><td><p class="readonly">Inverter.WModCfg.WMod</p></td></tr>
<tr><td><p class="readonly">40757</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lmt value battery state of charge for start load shedding 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40759</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lmt value battery state of charge for stop load shedding 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40761</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start time additional time range load shedding 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40763</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Time load shedding 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40765</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limit battery state of charge for start load shedding 1 in add time range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40767</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limit battery state of charge for stop load shedding 1 in add time range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40769</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lmt value battery state of charge for start load shedding 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40771</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lmt value battery state of charge for stop load shedding 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40773</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start time additional time range load shedding 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Time load shedding 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limit battery state of charge for start load shedding 2 in add time range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limit battery state of charge for stop load shedding 2 in add time range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">30859</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>803: Inactive (Ina)</p><p>1771: Charge with solar power (PVCha)</p><p>1772: Charge with solar and grid power (GriPVCha)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery maint. state of charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maint.FulEqCha</p></td></tr>
<tr><td><p class="readonly">30571</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Meter reading consumption meter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.Csmp.TotWhIn</p></td></tr>
<tr><td><p class="readonly">30861</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Load power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.Csmp.TotWIn</p></td></tr>
<tr><td><p class="readonly">31075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating time energy count</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.EnCntTm</p></td></tr>
<tr><td><p class="readonly">30585</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power outage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GriFailTms</p></td></tr>
<tr><td><p class="readonly">30577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energy drawn today</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.DyWhIn</p></td></tr>
<tr><td><p class="readonly">30579</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energy fed into grid (today)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.DyWhOut</p></td></tr>
<tr><td><p class="readonly">30867</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power grid feed-in</p></td><td><p class="readonly">PacFeed-In</p></td><td><p class="readonly">Metering.GridMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">32341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power grid feed-in</p></td><td><p class="readonly">PacFeed-In</p></td><td><p class="readonly">Metering.GridMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">30865</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power drawn</p></td><td><p class="readonly">PacConsumption</p></td><td><p class="readonly">Metering.GridMs.TotWIn</p></td></tr>
<tr><td><p class="readonly">30583</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid feed-in counter reading</p></td><td><p class="readonly">GM.TotWhOut</p></td><td><p class="readonly">Metering.GridMs.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30581</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Counter reading of power drawn counter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.TotWhIn</p></td></tr>
<tr><td><p class="readonly">31011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total output current of solar charger</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.Amp</p></td></tr>
<tr><td><p class="readonly">31065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total energy of photovoltaics current day</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.DyWhPv</p></td></tr>
<tr><td><p class="readonly">31063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total energy of photovoltaics</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhPv</p></td></tr>
<tr><td><p class="readonly">31077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Photovoltaic energy in solar charger</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Photovoltaic energy in solar charger</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Photovoltaic energy in solar charger</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Photovoltaic energy in solar charger</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">30983</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Output of photovoltaics</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWPv</p></td></tr>
<tr><td><p class="readonly">30869</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PV power generated</p></td><td><p class="readonly">PacPV</p></td><td><p class="readonly">Metering.PvMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">30587</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PV generation counter reading</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvMs.TotWhOut</p></td></tr>
<tr><td><p class="readonly">32387</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Absorbed energy</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.TotWhIn</p></td></tr>
<tr><td><p class="readonly">30513</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40303<br/>40210</p></td><td class="SunSpec"><p class="readonly">ActWh<br/>WH</p></td><td class="SunSpec"><p class="readonly">122<br/>101</p></td><td class="SunSpec"><p class="readonly">4<br/>2</p></td><td class="SunSpec"><p class="readonly">acc64<br/>acc32</p></td><td class="SunSpec"><p class="readonly">-<br/>40212</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total yield</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total yield</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total yield</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total yield</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30595</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Absorbed energy</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.WhIn</p></td></tr>
<tr><td><p class="readonly">30597</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Released energy</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.WhOut</p></td></tr>
<tr><td><p class="readonly">40781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temp lmt for multifunct. relay with batt comp fan</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.BatFanTmp</p></td></tr>
<tr><td><p class="readonly">40619</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000  to 4102444799 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start date of relay control for timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlStr</p></td></tr>
<tr><td><p class="readonly">40621</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000  to 4102444799 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start date of relay control for timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlStr</p></td></tr>
<tr><td><p class="readonly">40615</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 359940 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duration for which multifunction relay is activated for timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlOn</p></td></tr>
<tr><td><p class="readonly">40617</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 359940 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duration for which multifunction relay is activated for timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlOn</p></td></tr>
<tr><td><p class="readonly">40611</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: daily (IntvDy)</p><p>2622: Once (IntvOc)</p><p>2623: Weekly (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Repeat cycle time of relay control for timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlCyc</p></td></tr>
<tr><td><p class="readonly">40613</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: daily (IntvDy)</p><p>2622: Once (IntvOc)</p><p>2623: Weekly (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Repeat cycle time of relay control for timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlCyc</p></td></tr>
<tr><td><p class="readonly">40575</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>2632: Automatic generator request (AutoGn)</p><p>2633: 1-stage load shedding (LodShdMod)</p><p>2634: 1-stage load shedding or 1st stage with 2-stage load shedding (LodShd1Mod)</p><p>2635: 2nd stage for 2-stage load shedding (load shedding 2) (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Control of add. loads (AuxLodCtl)</p><p>2639: Relay on if generator running (GnSwOn)</p><p>2640: Relay on if ext. source available (ExSrcSwOn)</p><p>2641: Relay on if grid is available (PubGriSwOn)</p><p>2642: Relay off in case of fault (FltSwOff)</p><p>2643: Relay on in case of warning (WrnSwOn)</p><p>2644: Relay on if cluster running (CltSwOn)</p><p>2645: Battery compartment fan (BatFanCtl)</p><p>2646: Electrolyte pump (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relay on with power limitation (DrtSwOn)</p><p>2649: Grid disconnection during emergency operation (BckModDscon)</p><p>2650: Earthing in emer op (BckModGnd)</p><p>2900: Battery fan in Multicluster (MccBatFanCtl)</p><p>2901: Load shedding in Multicluster (MccLodShd)</p><p>3910: Redundant grid disconnection control (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating mode of multifunction relay</p></td><td><p class="readonly">Mlt.OpMode</p></td><td><p class="readonly">MltFncSw.OpMode</p></td></tr>
<tr><td><p class="readonly">40577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>2632: Automatic generator request (AutoGn)</p><p>2633: 1-stage load shedding (LodShdMod)</p><p>2634: 1-stage load shedding or 1st stage with 2-stage load shedding (LodShd1Mod)</p><p>2635: 2nd stage for 2-stage load shedding (load shedding 2) (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Control of add. loads (AuxLodCtl)</p><p>2639: Relay on if generator running (GnSwOn)</p><p>2640: Relay on if ext. source available (ExSrcSwOn)</p><p>2641: Relay on if grid is available (PubGriSwOn)</p><p>2642: Relay off in case of fault (FltSwOff)</p><p>2643: Relay on in case of warning (WrnSwOn)</p><p>2644: Relay on if cluster running (CltSwOn)</p><p>2645: Battery compartment fan (BatFanCtl)</p><p>2646: Electrolyte pump (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relay on with power limitation (DrtSwOn)</p><p>2649: Grid disconnection during emergency operation (BckModDscon)</p><p>2650: Earthing in emer op (BckModGnd)</p><p>2900: Battery fan in Multicluster (MccBatFanCtl)</p><p>2901: Load shedding in Multicluster (MccLodShd)</p><p>3910: Redundant grid disconnection control (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating mode of multifunction relay</p></td><td><p class="readonly">Mlt.OpMode</p></td><td><p class="readonly">MltFncSw.OpMode</p></td></tr>
<tr><td><p class="readonly">40587</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>2632: Automatic generator request (AutoGn)</p><p>2633: 1-stage load shedding (LodShdMod)</p><p>2634: 1-stage load shedding or 1st stage with 2-stage load shedding (LodShd1Mod)</p><p>2635: 2nd stage for 2-stage load shedding (load shedding 2) (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Control of add. loads (AuxLodCtl)</p><p>2639: Relay on if generator running (GnSwOn)</p><p>2640: Relay on if ext. source available (ExSrcSwOn)</p><p>2641: Relay on if grid is available (PubGriSwOn)</p><p>2642: Relay off in case of fault (FltSwOff)</p><p>2643: Relay on in case of warning (WrnSwOn)</p><p>2644: Relay on if cluster running (CltSwOn)</p><p>2645: Battery compartment fan (BatFanCtl)</p><p>2646: Electrolyte pump (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relay on with power limitation (DrtSwOn)</p><p>2649: Grid disconnection during emergency operation (BckModDscon)</p><p>2650: Earthing in emer op (BckModGnd)</p><p>2900: Battery fan in Multicluster (MccBatFanCtl)</p><p>2901: Load shedding in Multicluster (MccLodShd)</p><p>3910: Redundant grid disconnection control (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 1: Operating mode of multifunction relay</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv1</p></td></tr>
<tr><td><p class="readonly">40589</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>2632: Automatic generator request (AutoGn)</p><p>2633: 1-stage load shedding (LodShdMod)</p><p>2634: 1-stage load shedding or 1st stage with 2-stage load shedding (LodShd1Mod)</p><p>2635: 2nd stage for 2-stage load shedding (load shedding 2) (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Control of add. loads (AuxLodCtl)</p><p>2639: Relay on if generator running (GnSwOn)</p><p>2640: Relay on if ext. source available (ExSrcSwOn)</p><p>2641: Relay on if grid is available (PubGriSwOn)</p><p>2642: Relay off in case of fault (FltSwOff)</p><p>2643: Relay on in case of warning (WrnSwOn)</p><p>2644: Relay on if cluster running (CltSwOn)</p><p>2645: Battery compartment fan (BatFanCtl)</p><p>2646: Electrolyte pump (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relay on with power limitation (DrtSwOn)</p><p>2649: Grid disconnection during emergency operation (BckModDscon)</p><p>2650: Earthing in emer op (BckModGnd)</p><p>2900: Battery fan in Multicluster (MccBatFanCtl)</p><p>2901: Load shedding in Multicluster (MccLodShd)</p><p>3910: Redundant grid disconnection control (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 1: Operating mode of multifunction relay</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv1</p></td></tr>
<tr><td><p class="readonly">40599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>2632: Automatic generator request (AutoGn)</p><p>2633: 1-stage load shedding (LodShdMod)</p><p>2634: 1-stage load shedding or 1st stage with 2-stage load shedding (LodShd1Mod)</p><p>2635: 2nd stage for 2-stage load shedding (load shedding 2) (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Control of add. loads (AuxLodCtl)</p><p>2639: Relay on if generator running (GnSwOn)</p><p>2640: Relay on if ext. source available (ExSrcSwOn)</p><p>2641: Relay on if grid is available (PubGriSwOn)</p><p>2642: Relay off in case of fault (FltSwOff)</p><p>2643: Relay on in case of warning (WrnSwOn)</p><p>2644: Relay on if cluster running (CltSwOn)</p><p>2645: Battery compartment fan (BatFanCtl)</p><p>2646: Electrolyte pump (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relay on with power limitation (DrtSwOn)</p><p>2649: Grid disconnection during emergency operation (BckModDscon)</p><p>2650: Earthing in emer op (BckModGnd)</p><p>2900: Battery fan in Multicluster (MccBatFanCtl)</p><p>2901: Load shedding in Multicluster (MccLodShd)</p><p>3910: Redundant grid disconnection control (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 2: Operating mode of multifunction relay</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv2</p></td></tr>
<tr><td><p class="readonly">40601</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>2632: Automatic generator request (AutoGn)</p><p>2633: 1-stage load shedding (LodShdMod)</p><p>2634: 1-stage load shedding or 1st stage with 2-stage load shedding (LodShd1Mod)</p><p>2635: 2nd stage for 2-stage load shedding (load shedding 2) (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Control of add. loads (AuxLodCtl)</p><p>2639: Relay on if generator running (GnSwOn)</p><p>2640: Relay on if ext. source available (ExSrcSwOn)</p><p>2641: Relay on if grid is available (PubGriSwOn)</p><p>2642: Relay off in case of fault (FltSwOff)</p><p>2643: Relay on in case of warning (WrnSwOn)</p><p>2644: Relay on if cluster running (CltSwOn)</p><p>2645: Battery compartment fan (BatFanCtl)</p><p>2646: Electrolyte pump (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relay on with power limitation (DrtSwOn)</p><p>2649: Grid disconnection during emergency operation (BckModDscon)</p><p>2650: Earthing in emer op (BckModGnd)</p><p>2900: Battery fan in Multicluster (MccBatFanCtl)</p><p>2901: Load shedding in Multicluster (MccLodShd)</p><p>3910: Redundant grid disconnection control (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 2: Operating mode of multifunction relay</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv2</p></td></tr>
<tr><td><p class="readonly">31049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 1: Multifunction relay status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv1</p></td></tr>
<tr><td><p class="readonly">31413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 1: Multifunction relay status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv1</p></td></tr>
<tr><td><p class="readonly">31051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 2: Multifunction relay status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv2</p></td></tr>
<tr><td><p class="readonly">31415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 2: Multifunction relay status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv2</p></td></tr>
<tr><td><p class="readonly">40063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Firmware version of the main processor</p></td><td><p class="readonly">HP.swRev</p></td><td><p class="readonly">Nameplate.CmpMain.SwRev</p></td></tr>
<tr><td><p class="readonly">40065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Firmware version of the logic component</p></td><td><p class="readonly">CPLD.swRev</p></td><td><p class="readonly">Nameplate.CmpSigProc.SwRev</p></td></tr>
<tr><td><p class="readonly">40789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>REV</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Communication version</p></td><td><p class="readonly">ComRev</p></td><td><p class="readonly">Nameplate.ComRev</p></td></tr>
<tr><td><p class="readonly">40631</p></td><td><p class="readonly">12</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.Location</p></td></tr>
<tr><td><p class="readonly">40497</p></td><td><p class="readonly">16</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40076</p></td><td class="SunSpec"><p class="readonly">MAC</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">4</p></td><td class="SunSpec"><p class="readonly">uint64</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.MacId</p></td></tr>
<tr><td><p class="readonly">30051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>8007: Battery Inverter (DevClss7)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Device class</p></td><td><p class="readonly">MainModel</p></td><td><p class="readonly">Nameplate.MainModel</p></td></tr>
<tr><td><p class="readonly">30053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40240<br/>40037</p></td><td class="SunSpec"><p class="readonly">DERTyp<br/>Opt</p></td><td class="SunSpec"><p class="readonly">120<br/>1</p></td><td class="SunSpec"><p class="readonly">1<br/>8</p></td><td class="SunSpec"><p class="readonly">uint16<br/>string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9332: Sunny Island 4.4M (SI 4.4M-12)</p><p>9333: Sunny Island 6.0H (SI 6.0H-12)</p><p>9334: Sunny Island 8.0H (SI 8.0H-12)</p><p>9474: SI4.4M-13 (SI4.4M-13)</p><p>9475: SI6.0H-13 (SI6.0H-13)</p><p>9476: SI8.0H-13 (SI8.0H-13)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Device type</p></td><td><p class="readonly">Model</p></td><td><p class="readonly">Nameplate.Model</p></td></tr>
<tr><td><p class="readonly">30059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40045</p></td><td class="SunSpec"><p class="readonly">Vr</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>0  to 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Firmware version</p></td><td><p class="readonly">Pkg.swRev</p></td><td><p class="readonly">Nameplate.PkgRev</p></td></tr>
<tr><td><p class="readonly">30057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Serial number</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p class="readonly">Nameplate.SerNum</p></td></tr>
<tr><td><p class="readonly">40067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40053</p></td><td class="SunSpec"><p class="readonly">SN</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">16</p></td><td class="SunSpec"><p class="readonly">string16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>0  to 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Serial number</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p class="readonly">Nameplate.SerNum</p></td></tr>
<tr><td><p class="readonly">40783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 4294967294 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Serial no. Slave1 (Phase L2)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.SerNum.Slv1</p></td></tr>
<tr><td><p class="readonly">40785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 4294967294 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Serial no. Slave2 (Phase L3)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.SerNum.Slv2</p></td></tr>
<tr><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40005</p></td><td class="SunSpec"><p class="readonly">Mn</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">16</p></td><td class="SunSpec"><p class="readonly">string16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manufacturer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.Vendor</p></td></tr>
<tr><td><p class="readonly">40745</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2626: Fixed limit value for current limitation (ValALimMod)</p><p>2627: Frequency-dependent current limitation (HzALimMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limitation type of generator current</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.ALimMod</p></td></tr>
<tr><td><p class="readonly">40675</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatic frequency control</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.AutoHzCtl</p></td></tr>
<tr><td><p class="readonly">41277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>3660: New system (NewSys)</p><p>3661: New battery (NewBat)</p><p>3664: Emergency charge mode (EmgCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">QCG Start</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Cfg.QCG</p></td></tr>
<tr><td><p class="readonly">40787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2612: Further operation (CtnOp)</p><p>2613: Stop all devices (StopAllDev)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cluster behaviour when a device fails</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CltFltMod</p></td></tr>
<tr><td><p class="readonly">40567</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 3600 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cooling down time of generator</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CoolTm</p></td></tr>
<tr><td><p class="readonly">30877</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1461: Mains connected (GriConn)</p><p>1462: Backup not available (GriConnNoBck)</p><p>1463: Backup (Bck)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power supply status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CsmpGriConnStt</p></td></tr>
<tr><td><p class="readonly">30915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1461: Mains connected (GriConn)</p><p>1462: Backup not available (GriConnNoBck)</p><p>1463: Backup (Bck)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power supply status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CsmpGriConnStt</p></td></tr>
<tr><td><p class="readonly">40805</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Energy saving mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.EnSavMod</p></td></tr>
<tr><td><p class="readonly">44423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p class="readonly">Energy saving mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.EnSavMod</p></td></tr>
<tr><td><p class="readonly">30211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>336: Contact manufacturer (PrioA)</p><p>337: Contact installer (PrioC)</p><p>338: invalid (PrioIna)</p><p>887: none (NonePrio)</p></p></td><td><p>3 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Recommended action</p></td><td><p class="readonly">Op.Prio</p></td><td><p class="readonly">Operation.Evt.Prio</p></td></tr>
<tr><td><p class="readonly">30213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>886: none (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Message</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Evt.Msg</p></td></tr>
<tr><td><p class="readonly">30215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>885: none (NoneDsc)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fault correction measure</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Evt.Dsc</p></td></tr>
<tr><td><p class="readonly">30559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of events for user</p></td><td><p class="readonly">Op.EvtCntUsr</p></td><td><p class="readonly">Operation.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">35377</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of events for user</p></td><td><p class="readonly">Op.EvtCntUsr</p></td><td><p class="readonly">Operation.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">30561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of events for installer</p></td><td><p class="readonly">Op.EvtCntIstl</p></td><td><p class="readonly">Operation.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">35381</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of events for installer</p></td><td><p class="readonly">Op.EvtCntIstl</p></td><td><p class="readonly">Operation.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">30563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of events for service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td><td><p class="readonly">Operation.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">35385</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of events for service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td><td><p class="readonly">Operation.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">30247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40690<br/>40670<br/>40650<br/>40628<br/>40226</p></td><td class="SunSpec"><p class="readonly">DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</p></td><td class="SunSpec"><p class="readonly">160<br/>160<br/>160<br/>160<br/>101</p></td><td class="SunSpec"><p class="readonly">2<br/>2<br/>2<br/>2<br/>2</p></td><td class="SunSpec"><p class="readonly">uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Current event number for manufacturer</p></td><td><p class="readonly">Op.EvtNoDvlp</p></td><td><p class="readonly">Operation.Evt.EvtNo</p></td></tr>
<tr><td><p class="readonly">40141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 10 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Max. start attempts after error</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.FltRstrMaxCnt</p></td></tr>
<tr><td><p class="readonly">40569</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 86400 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Idle period after generator fault</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.FltStopTm</p></td></tr>
<tr><td><p class="readonly">30879</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>46: Battery (Bat)</p><p>1773: No request (NotDmd)</p><p>1774: Load (Lod)</p><p>1775: Time control (TmCtl)</p><p>1776: Manual one hour (Man1h)</p><p>1777: Manual start (ManStr)</p><p>1778: External source (ExSrc)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reason for generator request</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GnDmdReas</p></td></tr>
<tr><td><p class="readonly">40747</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2628: Low (LowMod)</p><p>2629: Medium (MedMod)</p><p>2630: Normal (NrmMod)</p><p>2631: High (HiMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sensitivity of generator failure detection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GnFltDet</p></td></tr>
<tr><td><p class="readonly">40071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1799: No (NoneSrc)</p><p>1800: Generator (GnSrc)</p><p>1801: Mains (GriSrc)</p><p>1802: Mains and generator (GriGnSrc)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid forming generator</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GriCreaSrc</p></td></tr>
<tr><td><p class="readonly">30599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Number of grid connections</p></td><td><p class="readonly">Op.GriSwCnt</p></td><td><p class="readonly">Operation.GriSwCnt</p></td></tr>
<tr><td><p class="readonly">30203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 1 W</p></td><td><p>0 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal power in Ok Mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Ok</p></td></tr>
<tr><td><p class="readonly">31085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 1 W</p></td><td><p>0 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal power in Ok Mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Ok</p></td></tr>
<tr><td><p class="readonly">30205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 1 W</p></td><td><p>0 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal power in Warning Mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Wrn</p></td></tr>
<tr><td><p class="readonly">30207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 1 W</p></td><td><p>0 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal power in Fault Mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Alm</p></td></tr>
<tr><td><p class="readonly">30201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Condition</p></td><td><p class="readonly">Op.Health</p></td><td><p class="readonly">Operation.Health</p></td></tr>
<tr><td><p class="readonly">31015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating status Master (Phase L1)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Master</p></td></tr>
<tr><td><p class="readonly">31053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating status Slave1 (Phase L2)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Slv1</p></td></tr>
<tr><td><p class="readonly">31055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating status Slave2 (Phase L3)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Slv2</p></td></tr>
<tr><td><p class="readonly">40573</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nominal generator frequency</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HzRtg</p></td></tr>
<tr><td><p class="readonly">40563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 21600 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Average operating time of generator</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.MinRunTm</p></td></tr>
<tr><td><p class="readonly">40565</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 21600 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Average idle period of generator</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.MinStopTm</p></td></tr>
<tr><td><p class="readonly">40009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">General operating mode</p></td><td><p class="readonly">Op.OpModSet</p></td><td><p class="readonly">Operation.OpMod</p></td></tr>
<tr><td><p class="readonly">40029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40224</p></td><td class="SunSpec"><p class="readonly">St</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>569: Activated (Run)</p><p>1295: Standby (Stdby)</p><p>1795: Bolted (Lok)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">General operating status</p></td><td><p class="readonly">OperMode</p></td><td><p class="readonly">Operation.OpStt</p></td></tr>
<tr><td><p class="readonly">30881</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40302</p></td><td class="SunSpec"><p class="readonly">ECPConn</p></td><td class="SunSpec"><p class="readonly">122</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1779: Separated (Dscon)</p><p>1780: Public electricity mains (PubGri)</p><p>1781: Island mains (IsoGri)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Plant mains connection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.PvGriConn</p></td></tr>
<tr><td><p class="readonly">41279</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>3660: New system (NewSys)</p><p>3661: New battery (NewBat)</p><p>3664: Emergency charge mode (EmgCha)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">QCG status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.QCGStt</p></td></tr>
<tr><td><p class="readonly">30199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Waiting time until feed-in</p></td><td><p class="readonly">Op.TmsRmg</p></td><td><p class="readonly">Operation.RmgTms</p></td></tr>
<tr><td><p class="readonly">30251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1690: Fast shut-down (FstStop)</p><p>1796: Blocked after error (FltLok)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Block status</p></td><td><p class="readonly">ManRstr.LokStt</p></td><td><p class="readonly">Operation.RstrLokStt</p></td></tr>
<tr><td><p class="readonly">33003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>235: Parallel grid operation (GriOp)</p><p>1463: Backup (Bck)</p><p>2677: Operation at generator (at external input) (SttGnOp)</p><p>3664: Emergency charge mode (EmgCha)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.RunStt</p></td></tr>
<tr><td><p class="readonly">33001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>1394: Waiting for valid AC grid (WaitGri)</p><p>2531: Energy saving mode (EnSavMod)</p><p>4570: Wait for enable operation (WaitStr)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Standby status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.StandbyStt</p></td></tr>
<tr><td><p class="readonly">40627</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 359940 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operating time for time-controlled inverter op.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.ActTm</p></td></tr>
<tr><td><p class="readonly">40623</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Time-controlled inverter operation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.IsOn</p></td></tr>
<tr><td><p class="readonly">40625</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000  to 4102444799 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start date for time-controlled inverter operation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.StrTm</p></td></tr>
<tr><td><p class="readonly">40629</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: daily (IntvDy)</p><p>2622: Once (IntvOc)</p><p>2623: Weekly (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Repeat cycle for time-controlled inverter op.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.RptCyc</p></td></tr>
<tr><td><p class="readonly">31013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Remaining min. operating time of generator</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.RmgMinRunTm</p></td></tr>
<tr><td><p class="readonly">44021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>46: Battery (Bat)</p><p>267: Inverter (Inverter)</p><p>353: Reset events (RsEvtCnt)</p><p>355: Reset energy logger (RsTotWhLog)</p><p>356: Reset operation inhibition (RsPermStoOp)</p><p>409: Operating time (TotOpTms)</p><p>568: Execute all (DoAll)</p><p>720: Reset network parameter (NetwParaRs)</p><p>1396: AC grid (Gri)</p><p>1740: Generator (Gn)</p><p>3930: All Sunny Island chargers (SicAll)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reset operating data</p></td><td><p class="readonly">Op.FncSetIstl</p></td><td><p class="readonly">Operation.ValRsIstl</p></td></tr>
<tr><td><p class="readonly">40571</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>5 s to 900 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Warm-up time of generator</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.WrmTm</p></td></tr>
<tr><td><p class="readonly">41217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 500000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Set active power limit at grid connection point</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMax</p></td></tr>
<tr><td><p class="readonly">41493</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 2147483647 W</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum unsymmetric load</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMaxAsym</p></td></tr>
<tr><td><p class="readonly">41199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Set active power limit at grid connection point</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMaxNom</p></td></tr>
<tr><td><p class="readonly">41463</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W to 500000 W</p></td><td><p>2500 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Total system power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Plnt.WRtg</p></td></tr>
<tr><td><p class="readonly">40713</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1 % to 70 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery state of charge for protection mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">41271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1 % to 70 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery state of charge for protection mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">41273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1 % to 70 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Battery state of charge for protection mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">40709</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start time of battery protection mode level</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.StrTm</p></td></tr>
<tr><td><p class="readonly">40711</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">End time of battery protection mode level</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.StopTm</p></td></tr>
<tr><td><p class="readonly">40677</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum current from utility grid</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.ExtGriAMax</p></td></tr>
<tr><td><p class="readonly">40679</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Power feedback to utility grid allowed</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.FeedPerm</p></td></tr>
<tr><td><p class="readonly">40697</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum network reverse power</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.PwrMon.RvPwrMax</p></td></tr>
<tr><td><p class="readonly">40699</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s to 60 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum network reverse power tripping time</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.PwrMon.RvPwrMaxTms</p></td></tr>
<tr><td><p class="readonly">40681</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid request via battery state of charge switched on</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.IsOn</p></td></tr>
<tr><td><p class="readonly">40683</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lmt battery state of charge for connection to grid</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.OnLim</p></td></tr>
<tr><td><p class="readonly">40685</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lmt battery state of charge for disconnection from grid</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.OffLim</p></td></tr>
<tr><td><p class="readonly">40687</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start time additional time range grid request</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40689</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  to 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start interval for grid request</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40691</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limit battery state of charge for connect to grid in add time range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.OnLim</p></td></tr>
<tr><td><p class="readonly">40693</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limit battery state of charge for disconnect from grid in add time range</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.OffLim</p></td></tr>
<tr><td><p class="readonly">40521</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid request via power switched on</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.IsOn</p></td></tr>
<tr><td><p class="readonly">40523</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid request switch-on power limit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.WOn</p></td></tr>
<tr><td><p class="readonly">40525</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid request switch-off power limit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.WOff</p></td></tr>
<tr><td><p class="readonly">40527</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1438: Automatic (Auto)</p><p>1467: Start (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manual control of grid connection</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.ManCtl</p></td></tr>
<tr><td><p class="readonly">40529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1736: Full and equalization charge (FulEqCha)</p><p>1768: Full charge (FulCha)</p><p>1769: Equalization charge (EqCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grid request via charge type</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdChaMod.ChaMod</p></td></tr>
<tr><td><p class="readonly">30883</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>1394: Waiting for valid AC grid (WaitGri)</p><p>1466: Wait (Wait)</p><p>1787: Initialization (Init)</p><p>2183: Mains oper. without feed back (GriConnNoFeed)</p><p>2184: Energy saving in the network (EnSavGri)</p><p>2185: End energy saving in the network (EnSavStop)</p><p>2186: Start energy saving in the network (EnSavStr)</p><p>3068: Mains operation with feedback (GriConnFeed)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status of utility grid</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.Stt</p></td></tr>
<tr><td><p class="readonly">40075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rise in self-consumption switched on</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SelfCsmp.SelfCsmpIncIsOn</p></td></tr>
<tr><td><p class="readonly">40695</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energy saving mode switched on</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.IsOn</p></td></tr>
<tr><td><p class="readonly">40703</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>3600 s to 604800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximum duration of energy saving mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.SltTrcChaTm</p></td></tr>
<tr><td><p class="readonly">40701</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>3600 s to 172800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Time until change-over to energy saving mode</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.TrcChaSltTm</p></td></tr>
<tr><td><p class="readonly">31017</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlIp</p></td></tr>
<tr><td><p class="readonly">31025</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlSnetMsk</p></td></tr>
<tr><td><p class="readonly">31033</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlGwIp</p></td></tr>
<tr><td><p class="readonly">31041</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlDnsSrvIp</p></td></tr>
<tr><td><p class="readonly">40157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40095</p></td><td class="SunSpec"><p class="readonly">Cfg</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatic speedwire configuration switched on</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.AutoCfgIsOn</p></td></tr>
<tr><td><p class="readonly">30929</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40075</p></td><td class="SunSpec"><p class="readonly">St</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>1725: No connection (NotConn)</p></p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Speedwire connection status of SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.Stt</p></td></tr>
<tr><td><p class="readonly">30925</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40073</p></td><td class="SunSpec"><p class="readonly">Spd</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p><p>3581: No connection speed set (ConnSpdNone)</p></p></td><td><p>3 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Connection speed of SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.ConnSpd</p></td></tr>
<tr><td><p class="readonly">30927</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40074</p></td><td class="SunSpec"><p class="readonly">CfgSt</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1726: Half duplex (HalfDpx)</p><p>1727: Full duplex (FulDpx)</p><p>3582: No duplex mode set (DpxModNone)</p></p></td><td><p>3 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duplex mode of SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.DpxMode</p></td></tr>
<tr><td><p class="readonly">40159</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40097</p></td><td class="SunSpec"><p class="readonly">Addr</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.Ip</p></td></tr>
<tr><td><p class="readonly">40167</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40105</p></td><td class="SunSpec"><p class="readonly">Msk</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.SnetMsk</p></td></tr>
<tr><td><p class="readonly">40175</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40113</p></td><td class="SunSpec"><p class="readonly">Gw</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.GwIp</p></td></tr>
<tr><td><p class="readonly">40513</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">40121</p></td><td class="SunSpec"><p class="readonly">DNS1</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.DnsSrvIp</p></td></tr>
<tr><td><p class="readonly">40531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>2609: Multicluster Box 6 (MltBox6)</p><p>2610: Multicluster Box 12 (MltBox12)</p><p>2611: Multicluster Box 36 (MltBox36)</p><p>9323: Multicluster Box 12 2 (MltBox12-2)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Type of AC subdistribution</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sys.AcTyp</p></td></tr>
<tr><td><p class="readonly">40743</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2619: AC sources and DC charge controllers (AcSrcChaReg)</p><p>2620: Other DC charge controllers (OthChaReg)</p><p>2621: Communicatively coupled DC charge controller (ComChaReg)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Type of additional DC sources</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sys.AuxDcTyp</p></td></tr>
<tr><td><p class="readonly">40077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1146: Execute (Do)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Initiate device restart</p></td><td><p class="readonly">DeviceReset, DevRs</p></td><td><p class="readonly">Sys.DevRstr</p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Legend</h2><p><img src="images\smagridguard.png" alt="SMA Grid Guard"></img> - SMA Grid Guard</p><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img> - 30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product</p><p><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img> - Device Control Object</p><p><img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img> - Cyclic modification of these parameters may destroy the flash memory of the product</p></div><div id="footer"><p>&copy; Copyright 2025 - SMA Solar Technology AG</p></div></footer></body></html>
