<!DOCTYPE html><html><head><title>Parameters and Measured Values</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[1,0],[5,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Parameters and Measured Values</h1>
<h2>STP 50-41 / STP 33-US-41 / STP 50-US-41 / STP 62-US-41</h2><p>This list is valid from the following firmware version: 4.01.05.R - Country data set with specification of year < 2018 must be set</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Channel</p></th><th><p>Object Type</p></th><th><p>Name (SMA Speedwire)</p></th><th><p>Read Level</p></th><th><p>Group</p></th><th><p>Value Range / Unit / Set values</p></th><th><p>Default value</p></th><th><p>Step Size</p></th><th><p>Write Level</th><th><p>Grid Guard</p></th><th><p>SMA Modbus Register Adress</p></th><th><p>Number of contiguous SMA Modbus Registers</p></th><th><p>SMA Modbus Data Type</p></th><th><p>SMA Modbus Data Format</p></th><th><p>SMA Modbus Access</p></th></tr></thead><tbody>
<tr><td><p><span>Bat.CapacRtgWh</span></p></td><td><p>Parameter</p></td><td><p><span>Battery nominal capacity</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Rated capacity</span></p></td><td><p>0 Wh to 4294967295 Wh</p></td><td><p>4294967295 Wh</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaAmpSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>Maximum charging current</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Maximum charging current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaCtlComAval</span></p></td><td><p>Measured value</p></td><td><p><span>Control of battery charging via communication available</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Control charging via communication available</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31061</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaCtlComAval</span></p></td><td><p>Measured value</p></td><td><p><span>Control of battery charging via communication available</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Control charging via communication available</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34669</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaVolSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>End-of-charge voltage</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > End-of-charge voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32239</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.Diag.ActlCapacNom</span></p></td><td><p>Measured value</p></td><td><p><span>Current battery capacity</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Diagnosis > Current capacity</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30847</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.DschAmpSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>Maximum discharging current</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Maximum discharging current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.DschVolSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>End-of-discharge voltage</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > End-of-discharge voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32245</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Battery temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30849</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatChrg.BatChrg</span></p></td><td><p>Measured value</p></td><td><p><span>Battery charge</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery charge > Battery charge</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31397</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatDsch.BatDsch</span></p></td><td><p>Measured value</p></td><td><p><span>Battery discharge</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery discharge > Battery discharge</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31401</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>CmpBMS.BatChaWh</span></p></td><td><p>Parameter</p></td><td><p><span>Charge energy</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery management system > Charge energy</span></p></td><td><p>0 Wh to 20000 Wh</p></td><td><p>0 Wh</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>41363</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>CmpBMS.BatDschWh</span></p></td><td><p>Parameter</p></td><td><p><span>Discharge energy</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery management system > Discharge energy</span></p></td><td><p>0 Wh to 20000 Wh</p></td><td><p>0 Wh</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>41365</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>CmpBMS.GetBatChaWh</span></p></td><td><p>Measured value</p></td><td><p><span>Current charging power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery management system > Current charging power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32201</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>CmpBMS.GetBatDschWh</span></p></td><td><p>Measured value</p></td><td><p><span>Current discharging power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery management system > Current discharging power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32205</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>CntrySettings.Lang</span></p></td><td><p>Parameter</p></td><td><p><span>Language of the user interface</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Country settings > Language</span></p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Español (LangES)</p><p>781: Français (LangFR)</p><p>782: Ελληνικά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Português (LangPT)</p><p>786: Nederlands (LangNL)</p><p>796: Slovenski (LangSL)</p><p>797: Български (LangBG)</p><p>798: Polski (LangPL)</p><p>799: 日本語 (LangJA)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40013</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DtTm.DlSvIsOn</span></p></td><td><p>Parameter</p></td><td><p><span>Standard/Daylight saving time conversion on</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Time settings > Standard/Daylight Saving Time conversion on</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40005</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DtTm.TmZn</span></p></td><td><p>Parameter</p></td><td><p><span>Time zone</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Time settings > Time zone</span></p></td><td><p><p>9499: (UTC-AUTO) Automatic via SMA protocol (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Env.ExInsol</span></p></td><td><p>Measured value</p></td><td><p><span>Insolation on external sensor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Irradiation on external sensor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34623</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Wind speed</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Wind speed</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34615</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Wind speed</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Wind speed</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34633</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Wind speed</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Wind speed</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34635</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Ambient temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34609</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Ambient temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34625</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Ambient temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34627</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.TmpValMax</span></p></td><td><p>Measured value</p></td><td><p><span>Highest measured ambient temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Highest measured temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34611</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.AdptCrvReq</span></p></td><td><p>Parameter</p></td><td><p><span>Apply configuration of curve parameters</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Apply curve parameter</span></p></td><td><p>0 to 4294967295</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41437</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.AdptCrvRsl</span></p></td><td><p>Parameter</p></td><td><p><span>Result of application of curve parameter configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Result of curve parameter application</span></p></td><td><p>0 to 4294967295</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41439</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.CtlMsSrc</span></p></td><td><p>Parameter</p></td><td><p><span>Source of ref. meas. for reactive/active power reduction</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Source of ref. meas. for reactive/active power reduction</span></p></td><td><p><p>3053: SMA Energy Meter (MsSrcMtr)</p><p>3547: Inverter (MsSrcDev)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.FlbWSpt</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setpoint specification, fallback value for active power setpoint specification</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > External setting > Fallback value of the active power setpoint specification</span></p></td><td><p>−500000 W to +500000 W</p></td><td><p>0 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41215</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WCtlComAct</span></p></td><td><p>Sollwert</p></td><td><p><span>Eff./reac. pow. contr. via comm.</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><p>802: Active (Act)</p><p>803: Inactive (Ina)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40151</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WCtlComAct</span></p></td><td><p>Sollwert</p></td><td><p><span>Eff./reac. pow. contr. via comm.</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><p>802: Active (Act)</p><p>803: Inactive (Ina)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44427</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSpt</span></p></td><td><p>Sollwert</p></td><td><p><span>Active power setpoint</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40149</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSpt</span></p></td><td><p>Sollwert</p></td><td><p><span>Active power setpoint</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44425</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Mb.SunSpec.VarModDeptRef</span></p></td><td><p>Parameter</p></td><td><p><span>Dependent reference 
reactive power setpoint</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>External Communication > Modbus > SunSpec > Reference value
Reactive power setpoints as a percentage</span></p></td><td><p>0 to 4</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41457</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Mb.SunSpec.VoltVarDeptRef</span></p></td><td><p>Parameter</p></td><td><p><span>Dependent reference
Q(V) reactive power curve point</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>External Communication > Modbus > SunSpec > Reference value
Q(V) reactive power characteristics points</span></p></td><td><p>0 to 4</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41459</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Mb.SunSpec.WattVarDeptRef</span></p></td><td><p>Parameter</p></td><td><p><span>Dependent reference
Q(P) reactive power curve point</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>External Communication > Modbus > SunSpec > Reference value
Q(P) reactive power characteristics points</span></p></td><td><p>0 to 4</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41461</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Module temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > PV module > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34621</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Module temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > PV module > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34629</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Module temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > PV module > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34631</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Daily yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Daily yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30517</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Daily yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Daily yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30535</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Daily yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Daily yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30537</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Daily yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Daily yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30539</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase currents > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31435</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase currents > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31437</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase currents > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31439</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.Hz</span></p></td><td><p>Measured value</p></td><td><p><span>Grid frequency</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Grid frequency</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31447</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31253</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsA2B</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L1 against L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L1 against L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31451</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31255</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsB2C</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L2 against L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L2 against L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31453</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsC2A</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L3 against L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L3 against L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31449</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotPF</span></p></td><td><p>Measured value</p></td><td><p><span>Displacement power factor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Displacement power factor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31433</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotPFEEI</span></p></td><td><p>Measured value</p></td><td><p><span>EEI displacement power factor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > EEI displacement power factor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31499</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotVA</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Apparent power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31455</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotVAr</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power grid feeding</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Reactive power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31277</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWhIn</span></p></td><td><p>Measured value</p></td><td><p><span>Counter reading of power drawn counter</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Absorbed energy</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30581</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Grid feed-in counter reading</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Total yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30583</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWIn</span></p></td><td><p>Measured value</p></td><td><p><span>Power drawn</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Power absorbed</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30865</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWOut</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feed-in</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Supplied power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30867</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWOut</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feed-in</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Supplied power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32341</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Apparent power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31441</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Apparent power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31443</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Apparent power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31445</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power grid feeding phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Reactive power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31271</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power grid feeding phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Reactive power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31273</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power grid feeding phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Reactive power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31275</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feeding L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31259</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feeding L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31261</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feeding L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31263</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Power drawn from grid phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power consumed > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31265</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Power drawn from grid phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power consumed > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31267</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Power drawn from grid phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power consumed > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31269</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>Wh (64 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30513</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>Wh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30529</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>kWh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30531</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>MWh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30533</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>MltFncSw.OpMode</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of multifunction relay</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Multifunction relay > Operating mode</span></p></td><td><p><p>258: Switching status grid relay (GriSwCpy)</p><p>1341: Fault indication (FltInd)</p><p>1342: Fan control (FanCtl)</p><p>1343: Self-consumption (SelfCsmp)</p><p>1349: Control via communication (ComCtl)</p><p>1359: Battery bank (BatCha)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40575</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>MltFncSw.OpMode</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of multifunction relay</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Multifunction relay > Operating mode</span></p></td><td><p><p>258: Switching status grid relay (GriSwCpy)</p><p>1341: Fault indication (FltInd)</p><p>1342: Fan control (FanCtl)</p><p>1343: Self-consumption (SelfCsmp)</p><p>1349: Control via communication (ComCtl)</p><p>1359: Battery bank (BatCha)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40577</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>MltFncSw.Stt</span></p></td><td><p>Measured value</p></td><td><p><span>Multifunction relay status</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Multifunction relay > Status</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30875</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SwRev</span></p></td><td><p>Parameter</p></td><td><p><span>BMS firmware version</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device Components > Type Label > Battery management system > Software version</span></p></td><td><p>0 to 4294967295</p></td><td><p>4294967295 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31389</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.MacId</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40497</span></p></td><td><p><span>16</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.PkgRev</span></p></td><td><p>Parameter</p></td><td><p><span>Software package</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Software package</span></p></td><td><p>0 to 4294967294</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30059</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.Vendor</span></p></td><td><p>Parameter</p></td><td><p><span>Manufacturer</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Manufacturer</span></p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30055</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Bat.Health</span></p></td><td><p>Measured value</p></td><td><p><span>Battery status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Battery > Condition</span></p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31391</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.CmpBMS.OpStt</span></p></td><td><p>Measured value</p></td><td><p><span>Operating status</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Operation > Battery management system > General operating status</span></p></td><td><p><p>71: Interference device (DevFlt)</p><p>303: Off (Off)</p><p>388: Operation status (SttOp)</p><p>1295: Standby (Stdby)</p><p>2291: Battery standby (BatWait)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34659</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.ComRsTms</span></p></td><td><p>Measured value</p></td><td><p><span>Remaining duration until CP restart</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>External Communication > Operation > Remaining duration until CP restart</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32405</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.Dsc</span></p></td><td><p>Measured value</p></td><td><p><span>Fault correction measure</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Fault correction measure</span></p></td><td><p><p>885: none (NoneDsc)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30215</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.EvtNo</span></p></td><td><p>Measured value</p></td><td><p><span>Current event number for manufacturer</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Event number manufacturer</span></p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30247</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.Msg</span></p></td><td><p>Measured value</p></td><td><p><span>Message</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Message</span></p></td><td><p><p>886: none (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30213</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.Prio</span></p></td><td><p>Measured value</p></td><td><p><span>Recommended action</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Recommended action</span></p></td><td><p><p>336: Contact manufacturer (PrioA)</p><p>337: Contact installer (PrioC)</p><p>338: invalid (PrioIna)</p><p>887: none (NonePrio)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30211</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntIstl</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for installer</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Status > Operation > Events for installer</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30561</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntIstl</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for installer</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Status > Operation > Events for installer</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>35381</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntSvc</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for service</span></p></td><td><p>Svc</p></td><td><p><span>Status > Operation > Events for service</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30563</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntSvc</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for service</span></p></td><td><p>Svc</p></td><td><p><span>Status > Operation > Events for service</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>35385</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntUsr</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for user</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Events for user</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30559</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntUsr</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for user</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Events for user</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>35377</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Health</span></p></td><td><p>Measured value</p></td><td><p><span>Condition</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Condition</span></p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30201</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.HealthStt.Alm</span></p></td><td><p>Measured value</p></td><td><p><span>Nominal power in Fault Mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Device status > Fault</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30207</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.HealthStt.Ok</span></p></td><td><p>Measured value</p></td><td><p><span>Nominal power in Ok Mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Device status > Ok</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30203</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.HealthStt.Ok</span></p></td><td><p>Measured value</p></td><td><p><span>Nominal power in Ok Mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Device status > Ok</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31085</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.HealthStt.Wrn</span></p></td><td><p>Measured value</p></td><td><p><span>Nominal power in Warning Mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Device status > Warning</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30205</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Inverter.Health</span></p></td><td><p>Measured value</p></td><td><p><span>Inverter status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Inverter > Condition</span></p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32385</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.RmgTms</span></p></td><td><p>Measured value</p></td><td><p><span>Waiting time until feed-in</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Waiting time until feed-in</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30199</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ActlDnsSrvIp</span></p></td><td><p>Measured value</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31041</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ActlGwIp</span></p></td><td><p>Measured value</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31033</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ActlIp</span></p></td><td><p>Measured value</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31017</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ActlSnetMsk</span></p></td><td><p>Measured value</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31025</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.AutoCfgIsOn</span></p></td><td><p>Parameter</p></td><td><p><span>Automatic speedwire configuration switched on</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > Automatic configuration switched on</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40157</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.ConnSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Connection speed of SMACOM A</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > SMACOM A > Connection speed</span></p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30925</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.DpxMode</span></p></td><td><p>Measured value</p></td><td><p><span>Duplex mode of SMACOM A</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System communication > Speedwire > SMACOM A > Duplex mode</span></p></td><td><p><p>302: ------- (None)</p><p>1726: Half duplex (HalfDpx)</p><p>1727: Full duplex (FulDpx)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30927</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.Stt</span></p></td><td><p>Measured value</p></td><td><p><span>Speedwire connection status of SMACOM A</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > SMACOM A > Status</span></p></td><td><p><p>35: Fault (Alm)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>1725: No connection (NotConn)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30929</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.ConnSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Connection speed of SMACOM B</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > SMACOM B > Connection speed</span></p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30931</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.DpxMode</span></p></td><td><p>Measured value</p></td><td><p><span>Duplex mode of SMACOM B</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System communication > Speedwire > SMACOM B > Duplex mode</span></p></td><td><p><p>302: ------- (None)</p><p>1726: Half duplex (HalfDpx)</p><p>1727: Full duplex (FulDpx)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30933</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.Stt</span></p></td><td><p>Measured value</p></td><td><p><span>Speedwire connection status of SMACOM B</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > SMACOM B > Status</span></p></td><td><p><p>35: Fault (Alm)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>1725: No connection (NotConn)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30935</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.DnsSrvIp</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40513</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Spdwr.GwIp</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40175</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Spdwr.Ip</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40159</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Spdwr.SnetMsk</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40167</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Sys.DevRstr</span></p></td><td><p>Parameter</p></td><td><p><span>Initiate device restart</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > System > Initiate device restart</span></p></td><td><p><p>1146: Execute (Do)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40077</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Upd.AutoUpdIsOn</span></p></td><td><p>Parameter</p></td><td><p><span>Automatic updates activated</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Update > Automatic update</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40647</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DtTm.TmZn</span></p></td><td><p>Parameter</p></td><td><p><span>Time zone</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Time settings > Time zone</span></p></td><td><p><p>9500: (UTC+04:30) Kabul (TmZn+0430Kabul)</p><p>9501: (UTC-09:00) Alaska (TmZn-0900Alaska)</p><p>9502: (UTC+03:00) Kuwait, Riyardh (TmZn+0300Kuwait)</p><p>9503: (UTC+04:00) Abu Dhabi, Muskat (TmZn+0400AbuDhabi)</p><p>9504: (UTC+03:00) Baghdad, Istanbul (TmZn+0300Bagdad)</p><p>9505: (UTC-04:00) Atlantic (Canada) (TmZn-0400Atlantik)</p><p>9506: (UTC+09:30) Darwin (TmZn+0930Darwin)</p><p>9507: (UTC+10:00) Canberra, Melbourne, Sydney (TmZn+1000Canberra)</p><p>9508: (UTC+04:00) Baku (TmZn+0400Baku)</p><p>9509: (UTC-01:00) Azores (TmZn-0100Azoren)</p><p>9510: (UTC-06:00) Saskatchewan (TmZn-0600Saskatchewan)</p><p>9511: (UTC-01:00) Cape Verde Islands (TmZn-0100Kapverden)</p><p>9512: (UTC+04:00) Yerevan (TmZn+0400Eriwan)</p><p>9513: (UTC+09:30) Adelaide (TmZn+0930Adelaide)</p><p>9515: (UTC+06:00) Astana, Dhaka (TmZn+0600Astana)</p><p>9516: (UTC-04:00) Manaus (TmZn-0400Manaus)</p><p>9517: (UTC+01:00) Belgrade, Bratislava, Budapest, Ljubljana, Prague (TmZn+0100Belgrad)</p><p>9518: (UTC+01:00) Sarajevo, Skopje, Warsaw, Zagreb (TmZn+0100Sarajevo)</p><p>9519: (UTC+11:00) Magadan, Solomon Islands, New Caledonia (TmZn+1100Magadan)</p><p>9520: (UTC-06:00) Central America (TmZn-0600Zentralamerika)</p><p>9522: (UTC+08:00) Peking, Chongqing, Hongkong, Urumchi (TmZn+0800Peking)</p><p>9523: (UTC-12:00) (Western) International Date Line (TmZn-1200Westen)</p><p>9524: (UTC+03:00) Nairobi (TmZn+0300Nairobi)</p><p>9525: (UTC+10:00) Brisbane (TmZn+1000Brisbane)</p><p>9528: (UTC-05:00) New York, Miami, Atlanta, Detroit, Toronto (TmZn-0500NewYork)</p><p>9529: (UTC+02:00) Cairo (TmZn+0200Kairo)</p><p>9530: (UTC+05:00) Jekaterinburg (TmZn+0500Jekaterinburg)</p><p>9531: (UTC+12:00) Fidschi, Marshall Islands (TmZn+1200Fidschi)</p><p>9532: (UTC+02:00) Helsinki, Kiev, Riga, Sofia, Tallin, Wilna (TmZn+0200Helsinki)</p><p>9533: (UTC+04:00) Tiflis (TmZn+0400Tiflis)</p><p>9534: (UTC) Dublin, Edinburgh, Lisbon, London (TmZn+0000Dublin)</p><p>9535: (UTC-03:00) Greenland (TmZn-0300Groenland)</p><p>9536: (UTC) Monrovia, Reykjavík (TmZn+0000Monrovia)</p><p>9537: (UTC+02:00) Athens, Bucharest, Istanbul (TmZn+0200Athen)</p><p>9538: (UTC-10:00) Hawaii (TmZn-1000Hawaii)</p><p>9539: (UTC+05:30) Chennai, Kolkata, Mumbai, New Delhi (TmZn+0530Chennai)</p><p>9541: (UTC+02:00) Jerusalem (TmZn+0200Jerusalem)</p><p>9542: (UTC+02:00) Amman (TmZn+0200Amman)</p><p>9543: (UTC+09:00) Seoul (TmZn+0900Seoul)</p><p>9544: (UTC+08:00) Kuala Lumpur, Singapore (TmZn+0800KualaLumpur)</p><p>9545: (UTC-02:00) Central Atlantic (TmZn-0200Mittelatlantik)</p><p>9546: (UTC+02:00) Beirut (TmZn+0200Beirut)</p><p>9547: (UTC-07:00) Denver, Salt Lake City, Calgary (TmZn-0700Denver)</p><p>9549: (UTC+06:30) Yangon (Rangoon) (TmZn+0630Yangon)</p><p>9551: (UTC+02:00) Windhoek (TmZn+0200Windhuk)</p><p>9552: (UTC+05:45) Katmandu (TmZn+0545Katmandu)</p><p>9553: (UTC+12:00) Auckland, Wellington (TmZn+1200Auckland)</p><p>9554: (UTC-03:30) Newfoundland (TmZn-0330Neufundland)</p><p>9555: (UTC+08:00) Irkutsk (TmZn+0800Irkutsk)</p><p>9556: (UTC+07:00) Krasnoyarsk (TmZn+0700Krasnojarsk)</p><p>9557: (UTC-04:00) Santiago (TmZn-0400Santiago)</p><p>9558: (UTC-08:00) Pacific (USA, Canada) (TmZn-0800Pacific)</p><p>9559: (UTC-08:00) Tijuana, Baja California (Mexico) (TmZn-0800Tijuana)</p><p>9560: (UTC+01:00) Brussels, Copenhagen, Madrid, Paris (TmZn+0100Bruessel)</p><p>9561: (UTC+03:00) Moskow, St. Petersburg, Volgograd (TmZn+0300Moskau)</p><p>9562: (UTC-03:00) Buenos Aires, Santiago (TmZn-0300BuenosAires)</p><p>9563: (UTC-05:00) Bogotá, Lima, Quito (TmZn-0500Bogota)</p><p>9565: (UTC-11:00) Midway Islands, Samoa (TmZn-1100Midway)</p><p>9566: (UTC+07:00) Bangkok, Hanoi, Jakarta (TmZn+0700Bangkok)</p><p>9567: (UTC+02:00) Harare, Pretoria (TmZn+0200Harare)</p><p>9568: (UTC+05:30) Sri Jayawardenepura (TmZn+0530SriJayawardenepura)</p><p>9569: (UTC+08:00) Taipeh (TmZn+0800Taipeh)</p><p>9570: (UTC+10:00) Hobart (TmZn+1000Hobart)</p><p>9571: (UTC+09:00) Osaka, Sapporo, Tokyo (TmZn+0900Osaka)</p><p>9572: (UTC+13:00) Nuku'alofa (TmZn+1300Nukualofa)</p><p>9573: (UTC-05:00) Indiana (East) (TmZn-0500Indiana)</p><p>9574: (UTC-07:00) Arizona (TmZn-0700Arizona)</p><p>9575: (UTC+10:00) Vladivostok, Magadan (TmZn+1000Wladiwostok)</p><p>9576: (UTC+08:00) Perth (TmZn+0800Perth)</p><p>9577: (UTC+01:00) West.Centr.Africa (TmZn+0100WestZentralafrika)</p><p>9578: (UTC+01:00) Amsterdam, Berlin, Bern, Rome, Stockholm, Vienna (TmZn+0100Amsterdam)</p><p>9579: (UTC+05:00) Islamabad, Karatschi (TmZn+0500Islamabad)</p><p>9580: (UTC+10:00) Guam, Port Moresby (TmZn+1000Guam)</p><p>9581: (UTC+09:00) Yakutsk (TmZn+0900Jakutsk)</p><p>9582: (UTC+04:00) Caucasian Standard Time (TmZn+0400Kaukasus)</p><p>9583: (UTC-06:00) Chicago, Dallas, Kansas City, Winnipeg (TmZn-0600Chicago)</p><p>9584: (UTC-06:00) Guadalajara, Mexico City, Monterrey - new (TmZn-0600GuadalajaraNeu)</p><p>9586: (UTC+04:00) Port Louis (TmZn+0400PortLouis)</p><p>9587: (UTC-07:00) Chihuahua, La Paz, Mazatlan - new (TmZn-0700ChihuahuaNeu)</p><p>9588: (UTC-03:00) Montevideo (TmZn-0300Montevideo)</p><p>9589: (UTC+05:00) Taschkent (TmZn+0500Taschkent)</p><p>9591: (UTC-04:00) Georgetown, La Paz, San Juan (TmZn-0400LaPaz)</p><p>9592: (UTC+08:00) Ulan-Bator (TmZn+0800UlanBator)</p><p>9593: (UTC-03:00) Cayenne (TmZn-0300Cayenne)</p><p>9594: (UTC-04:00) Asuncion (TmZn-0400Asuncion)</p><p>9595: (UTC+12:00) Petropavlovsk-Kamtschatski (TmZn+1200Petropawlowsk)</p><p>9596: (UTC+03:00) Minsk (TmZn+0300Minsk)</p><p>9597: (UTC+07:00) Novosibirsk (TmZn+0700Nowosibirsk)</p><p>9598: (UTC-04:00) Caracas (TmZn-0400Caracas)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridMs.A.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase currents > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30977</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.A.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase currents > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30979</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.A.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase currents > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30981</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.Hz</span></p></td><td><p>Measured value</p></td><td><p><span>Grid frequency</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Grid frequency</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30803</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30783</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsA2B</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L1 against L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L1 against L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30789</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30785</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsB2C</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L2 against L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L2 against L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30791</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30787</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsC2A</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L3 against L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L3 against L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30793</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase total Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30795</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotPFEEI</span></p></td><td><p>Measured value</p></td><td><p><span>EEI displacement power factor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > EEI displacement power factor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31221</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotPFPrc</span></p></td><td><p>Measured value</p></td><td><p><span>Displacement power factor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Displacement power factor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30949</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotPFExt</span></p></td><td><p>Measured value</p></td><td><p><span>Excitation type of cos φ</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Excitation type of cos φ</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30823</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotVA</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Apparent power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30813</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotVAr</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Reactive power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30805</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotW</span></p></td><td><p>Measured value</p></td><td><p><span>Power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30775</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VA.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Apparent power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30815</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VA.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Apparent power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30817</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VA.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Apparent power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30819</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VAr.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Reactive power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30807</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VAr.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Reactive power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30809</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VAr.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Reactive power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30811</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.W.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Power L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Active power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30777</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.W.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Power L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Active power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30779</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.W.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Power L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Active power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30781</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Isolation.FltA</span></p></td><td><p>Measured value</p></td><td><p><span>Residual current</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > Insulation monitoring > Residual current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31247</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Isolation.LeakRis</span></p></td><td><p>Measured value</p></td><td><p><span>Insulation resistance</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > Insulation monitoring > Insulation resistance</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30225</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Coolsys.Cab.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Internal temperature</span></p></td><td><p>Svc</p></td><td><p><span>Device > Cooling system > Interior > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30953</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Coolsys.Cab.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Internal temperature</span></p></td><td><p>Svc</p></td><td><p><span>Device > Cooling system > Interior > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34113</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.DclVol</span></p></td><td><p>Measured value</p></td><td><p><span>Intermediate circuit voltage</span></p></td><td><p>Svc</p></td><td><p><span>Device > Inverter > Intermediate circuit voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30975</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridGuard.Cntry</span></p></td><td><p>Measured value</p></td><td><p><span>Country standard set</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard</span></p></td><td><p><p>27: Special setting (Adj)</p><p>306: SMA Island mode 60 Hz (OFF-Grid60)</p><p>313: SMA Island mode 50 Hz (OFF-Grid50)</p><p>333: [GR] PPC (PPC)</p><p>438: [DE] VDE0126-1-1 (VDE0126-1-1)</p><p>1020: [DE] Medium-Voltage Directive (Germany) (MVtgDirective)</p><p>1032: [DE] MVtgDirective Internal (MVtgDirectiveInt)</p><p>7501: [ES] RD1663/661-A (RD1663/661-A)</p><p>7505: [CN] CGC/GF001 (CGC/GF001)</p><p>7508: [JP] JP50 (JP50)</p><p>7509: [JP] JP60 (JP60)</p><p>7510: [DE] VDE-AR-N4105 (VDE-AR-N4105)</p><p>7514: [DE] VDE-AR-N4105-HP (VDE-AR-N4105-HP)</p><p>7518: [IT] CEI 0-21 extern (CEI0-21Ext)</p><p>7519: [US] UL1741/2010/277 (UL1741/2010/277)</p><p>7523: [BE] C10/11/2012 (C10/11/2012)</p><p>7527: [FR] VFR2014 (VFR2014)</p><p>7528: [GB] G59/3 (G59/3)</p><p>7529: [IL] SI4777_HS131_Pf (SI4777_HS131_Pf)</p><p>7532: [EN] EN50438:2013 (EN50438_2013)</p><p>7533: [NL] NEN-EN50438:2013 (NEN-EN50438_13)</p><p>7535: SMA WorstCase (WorstCase)</p><p>7536: SMA Default (DftEN)</p><p>7539: [ES] RD1699/413 (RD1699/413)</p><p>7540: KEMCO2013 (KEMCO2013)</p><p>7549: [AU] AS4777.2_2015 (AS4777.2_2015)</p><p>7550: [ZA] NRS 097-2-1 (NRS97-2-1)</p><p>7551: [CL] NT_Ley20571 (NT_Ley2057)</p><p>7556: [TH] MEA2016 (MEA2016)</p><p>7557: [TH] PEA2016 (PEA2016)</p><p>7565: [BR] ABNT NBR 16149:2013 (ABNT_NBR_16149_2013)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40109</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Dmd.PFCtl</span></p></td><td><p>Measured value</p></td><td><p><span>Current spec. cos φ</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System and device control > Operation > Specification > cos φ</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.0001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31407</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Dmd.PFExtCtl</span></p></td><td><p>Measured value</p></td><td><p><span>Current spec. stimulation type cos φ</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System and device control > Operation > Specification > Excitation type cos φ</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31409</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Dmd.VArCtl</span></p></td><td><p>Measured value</p></td><td><p><span>Current spec. reactive power Q</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System and device control > Operation > Specification > Reactive power mode</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31159</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Dmd.VArCtl</span></p></td><td><p>Measured value</p></td><td><p><span>Current spec. reactive power Q</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System and device control > Operation > Specification > Reactive power mode</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31411</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Dmd.WCtl</span></p></td><td><p>Measured value</p></td><td><p><span>Current spec. active power limitation P</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System and device control > Operation > Specification > Active power limitation P</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31405</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.DrtStt</span></p></td><td><p>Measured value</p></td><td><p><span>Reason for derating</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Reason for derating</span></p></td><td><p><p>557: Overtemperature (TmpDrt)</p><p>884: not active (NoneDrt)</p><p>1705: Frequency deviation (HzDrt)</p><p>3520: Voltage deviation (VDrt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30219</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.GriSwStt</span></p></td><td><p>Measured value</p></td><td><p><span>Grid relay/contactor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Grid relay status</span></p></td><td><p><p>51: Closed (Cls)</p><p>311: Open (Opn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30217</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.OpStt</span></p></td><td><p>Measured value</p></td><td><p><span>General operating status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > General operating status</span></p></td><td><p><p>295: MPP (Mpp)</p><p>381: Stop (Stop)</p><p>443: Constant voltage (VolDCConst)</p><p>455: Warning (Wrn)</p><p>1392: Fault (Flt)</p><p>1393: Waiting for PV voltage (WaitPV)</p><p>1467: Start (Str)</p><p>1469: Shut down (Shtdwn)</p><p>1480: Waiting for utilities company (WaitUtil)</p><p>2119: Derating (Drt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40029</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.PvGriConn</span></p></td><td><p>Measured value</p></td><td><p><span>Plant mains connection</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Operation > Mains connection</span></p></td><td><p><p>1779: Separated (Dscon)</p><p>1780: Public electricity mains (PubGri)</p><p>1781: Island mains (IsoGri)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30881</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31793</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31795</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31797</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31799</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31801</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31803</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcCfg.StopVol</span></p></td><td><p>Parameter</p></td><td><p><span>Critical voltage to end feed-in</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to end feed-in</span></p></td><td><p>150 V to 800 V</p></td><td><p>150 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41143</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StopVol</span></p></td><td><p>Parameter</p></td><td><p><span>Critical voltage to end feed-in</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to end feed-in</span></p></td><td><p>150 V to 800 V</p></td><td><p>150 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41145</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StopVol</span></p></td><td><p>Parameter</p></td><td><p><span>Critical voltage to end feed-in</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to end feed-in</span></p></td><td><p>150 V to 800 V</p></td><td><p>150 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41147</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StopVol</span></p></td><td><p>Parameter</p></td><td><p><span>Critical voltage to end feed-in</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to end feed-in</span></p></td><td><p>150 V to 800 V</p></td><td><p>150 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41149</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StopVol</span></p></td><td><p>Parameter</p></td><td><p><span>Critical voltage to end feed-in</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to end feed-in</span></p></td><td><p>150 V to 800 V</p></td><td><p>150 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41151</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StopVol</span></p></td><td><p>Parameter</p></td><td><p><span>Critical voltage to end feed-in</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to end feed-in</span></p></td><td><p>150 V to 800 V</p></td><td><p>150 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41153</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrTms</span></p></td><td><p>Parameter</p></td><td><p><span>Start delay input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Start delay</span></p></td><td><p>1 s to 4 s</p></td><td><p>1 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41155</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrTms</span></p></td><td><p>Parameter</p></td><td><p><span>Start delay input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Start delay</span></p></td><td><p>1 s to 4 s</p></td><td><p>1 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41157</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrTms</span></p></td><td><p>Parameter</p></td><td><p><span>Start delay input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Start delay</span></p></td><td><p>1 s to 4 s</p></td><td><p>1 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41159</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrTms</span></p></td><td><p>Parameter</p></td><td><p><span>Start delay input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Start delay</span></p></td><td><p>1 s to 4 s</p></td><td><p>1 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41161</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrTms</span></p></td><td><p>Parameter</p></td><td><p><span>Start delay input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Start delay</span></p></td><td><p>1 s to 4 s</p></td><td><p>1 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41163</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrTms</span></p></td><td><p>Parameter</p></td><td><p><span>Start delay input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Start delay</span></p></td><td><p>1 s to 4 s</p></td><td><p>1 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41165</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrVol</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum voltage input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to start feed-in</span></p></td><td><p>188 V to 800 V</p></td><td><p>188 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41131</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrVol</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum voltage input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to start feed-in</span></p></td><td><p>188 V to 800 V</p></td><td><p>188 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41133</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrVol</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum voltage input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to start feed-in</span></p></td><td><p>188 V to 800 V</p></td><td><p>188 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41135</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrVol</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum voltage input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to start feed-in</span></p></td><td><p>188 V to 800 V</p></td><td><p>188 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41137</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrVol</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum voltage input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to start feed-in</span></p></td><td><p>188 V to 800 V</p></td><td><p>188 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41139</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcCfg.StrVol</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum voltage input</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > DC settings > Critical voltage to start feed-in</span></p></td><td><p>188 V to 800 V</p></td><td><p>188 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41141</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30769</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30957</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30963</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30969</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31209</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31215</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>DC voltage input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30771</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>DC voltage input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30959</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>DC voltage input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30965</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>DC voltage input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30971</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>DC voltage input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31211</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>DC voltage input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31217</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Watt</span></p></td><td><p>Measured value</p></td><td><p><span>DC power input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30773</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Watt</span></p></td><td><p>Measured value</p></td><td><p><span>DC power input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30961</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Watt</span></p></td><td><p>Measured value</p></td><td><p><span>DC power input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30967</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Watt</span></p></td><td><p>Measured value</p></td><td><p><span>DC power input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30973</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Watt</span></p></td><td><p>Measured value</p></td><td><p><span>DC power input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31213</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Watt</span></p></td><td><p>Measured value</p></td><td><p><span>DC power input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31219</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotFeedTms</span></p></td><td><p>Measured value</p></td><td><p><span>Feed-in time</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Feed-in time</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30525</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotFeedTms</span></p></td><td><p>Measured value</p></td><td><p><span>Feed-in time</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Feed-in time</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30543</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotOpTms</span></p></td><td><p>Measured value</p></td><td><p><span>Operating time</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Operating time</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30521</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotOpTms</span></p></td><td><p>Measured value</p></td><td><p><span>Operating time</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Operating time</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30541</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>Wh (64 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30513</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>Wh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30529</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>kWh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30531</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>MWh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30533</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.GriSwCnt</span></p></td><td><p>Measured value</p></td><td><p><span>Number of grid connections</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>AC Side > Operation > Counter grid connections</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30599</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WLim</span></p></td><td><p>Parameter</p></td><td><p><span>Rated active power WMaxOutRtg</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Inverter > Maximum active power</span></p></td><td><p>0 W to 62500 W</p></td><td><p>62500 W</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30231</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotkWhOutSet</span></p></td><td><p>Parameter</p></td><td><p><span>Set total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Set total yield</span></p></td><td><p>0 kWh to 4000000 kWh</p></td><td><p>0 kWh</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>41171</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Nameplate.ARtg</span></p></td><td><p>Parameter</p></td><td><p><span>Nominal current of all phases</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Nominal current</span></p></td><td><p>40,5 A to 79,5 A</p></td><td><p>79.5 A</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40480</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.CmpMain.SwRev</span></p></td><td><p>Parameter</p></td><td><p><span>Firmware version of the main processor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device Components > Type Label > Main processor > Software version</span></p></td><td><p>0 to 4294967294</p></td><td><p>0 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40063</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.Location</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40631</span></p></td><td><p><span>12</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Nameplate.MainModel</span></p></td><td><p>Parameter</p></td><td><p><span>Device class</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Device class</span></p></td><td><p><p>8001: Solar Inverters (DevClss1)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30051</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.Model</span></p></td><td><p>Parameter</p></td><td><p><span>Device type</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Device type</span></p></td><td><p><p>9428: STP62-US-41 (STP62-US-41)</p><p>9429: STP50-US-41 (STP50-US-41)</p><p>9430: STP33-US-41 (STP33-US-41)</p><p>9431: STP50-41 (STP50-41)</p><p>9432: STP50-JP-41 (STP50-JP-41)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30053</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td><p>Parameter</p></td><td><p><span>Serial number</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Serial number</span></p></td><td><p>0 to 4294967295</p></td><td><p>4294967295 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30057</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>RAW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td><p>Parameter</p></td><td><p><span>Serial number</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Serial number</span></p></td><td><p>0 to 4294967295</p></td><td><p>4294967295 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40067</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>RAW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.OpMod</span></p></td><td><p>Parameter</p></td><td><p><span>General operating mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Operation > General operating mode</span></p></td><td><p><p>295: MPP (Mpp)</p><p>381: Stop (Stop)</p><p>443: Constant voltage (VolDCConst)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40009</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Plnt.DcWRtg</span></p></td><td><p>Parameter</p></td><td><p><span>Nominal PV system power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > PV system > Nominal power</span></p></td><td><p>0 W to 100000 W</p></td><td><p>62500 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41203</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.Aid.AsymDet.AsymMax</span></p></td><td><p>Parameter</p></td><td><p><span>Islanding detection, permissible grid unbalance</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Islanding detection > Unbalance detection > Permissible grid unbalance</span></p></td><td><p>0 % to 50 %</p></td><td><p>10 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44419</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.Aid.AsymDet.AsymMaxTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Islanding detection, tripping time of the unbalance detection</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Islanding detection > Unbalance detection > Tripping time of the unbalance detection</span></p></td><td><p>0 ms to 10000 ms</p></td><td><p>500 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44421</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.Aid.AsymDet.Stt</span></p></td><td><p>Parameter</p></td><td><p><span>Islanding detection, status of the unbalance detection</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Islanding detection > Unbalance detection > Status</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44417</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.Aid.HzMon.HzMonTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Islanding detection, tripping time of the frequency monitor</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Islanding detection > Frequency monitoring > Tripping time of the frequency monitor</span></p></td><td><p>0 ms to 10000 ms</p></td><td><p>500 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44379</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.Aid.HzMon.Stt</span></p></td><td><p>Parameter</p></td><td><p><span>Islanding detection, status of frequency monitor</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Islanding detection > Frequency monitoring > Status</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44377</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hhLim</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring median maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median maximum threshold</span></p></td><td><p>50 Hz to 66 Hz</p></td><td><p>51.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40428</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hhLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frq. monitoring median max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median maximum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>10000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40430</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hLim</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring, lower maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower maximum threshold</span></p></td><td><p>50 Hz to 66 Hz</p></td><td><p>50.2 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40432</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring, lower max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower maximum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>200 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40434</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.lLim</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring upper minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper minimum threshold</span></p></td><td><p>44 Hz to 60 Hz</p></td><td><p>47.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40436</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.lLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring, upper min. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper minimum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>200 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40438</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.llLim</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring median minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median minimum threshold</span></p></td><td><p>44 Hz to 60 Hz</p></td><td><p>44 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40440</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.llLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frq. monitoring median min. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median minimum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>10000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40442</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.ReconMax</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum switching frequency</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper reconnection limit</span></p></td><td><p>50 Hz to 66 Hz</p></td><td><p>50.05 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41129</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.ReconMin</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum switching frequency</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower reconnection limit</span></p></td><td><p>44 Hz to 60 Hz</p></td><td><p>47.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41127</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriFltMonTms</span></p></td><td><p>Parameter</p></td><td><p><span>Reconnection time after grid fault</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Reconnection time after grid fault</span></p></td><td><p>0 s to 1600 s</p></td><td><p>30 s</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44015</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriFltReConTms</span></p></td><td><p>Parameter</p></td><td><p><span>Reconnection time upon short interruption</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Reconnection time upon short interruption</span></p></td><td><p>0 s to 1600 s</p></td><td><p>5 s</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44017</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriFltTms</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum duration of a short interruption</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Maximum duration of a short interruption</span></p></td><td><p>0 s to 400 s</p></td><td><p>3 s</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44019</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriStrTms</span></p></td><td><p>Parameter</p></td><td><p><span>Reconnection time upon restart</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Reconnection time upon restart</span></p></td><td><p>0 s to 1600 s</p></td><td><p>30 s</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44009</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.HzRtg</span></p></td><td><p>Parameter</p></td><td><p><span>Nominal frequency</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Nominal frequency</span></p></td><td><p>44 Hz to 65 Hz</p></td><td><p>50 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40135</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.LeakRisMin</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum insulation resistance</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Minimum insulation resistance</span></p></td><td><p>34000 &#8486; to 3000000 &#8486;</p></td><td><p>100000 Ω</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41169</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hhLim</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring median maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Median maximum threshold</span></p></td><td><p>175 V to 520 V</p></td><td><p>280 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40448</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hhLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, median max. threshold trip.time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Median maximum threshold tripping time</span></p></td><td><p>0 ms to 60000 ms</p></td><td><p>10000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40450</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hLim</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring lower maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower maximum threshold</span></p></td><td><p>175 V to 520 V</p></td><td><p>264.5 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40452</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, lower max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower maximum threshold tripping time</span></p></td><td><p>0 ms to 60000 ms</p></td><td><p>200 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40456</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.lLim</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring upper minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper minimum threshold</span></p></td><td><p>75 V to 440 V</p></td><td><p>184 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40458</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.lLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, lower min. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper minimum threshold tripping time</span></p></td><td><p>0 ms to 10000 ms</p></td><td><p>200 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40462</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.llLim</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring of median minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Median minimum threshold</span></p></td><td><p>75 V to 455 V</p></td><td><p>103.5 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40464</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.llLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, median min. threshold trip.time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Median minimum threshold tripping time</span></p></td><td><p>0 ms to 60000 ms</p></td><td><p>10000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40466</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.Max</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring upper maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper maximum threshold</span></p></td><td><p>300 V to 480 V</p></td><td><p>400 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40095</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxEff</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring of upper maximum threshold as RMS value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper maximum threshold as RMS value</span></p></td><td><p>220 V to 520 V</p></td><td><p>280 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41115</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxEffTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring of upper max. thresh. as RMS value for tripping time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper max.threshold as RMS value for tripping time</span></p></td><td><p>50 ms to 59000 ms</p></td><td><p>10000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41117</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring upper max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper maximum threshold tripping time</span></p></td><td><p>0,1 ms to 5 ms</p></td><td><p>0.312 ms</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40446</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MinEff</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring of lower minimum threshold as RMS value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower minimum threshold as RMS value</span></p></td><td><p>75 V to 455 V</p></td><td><p>103.5 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41111</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MinEffTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring of lower min.threshold as RMS value for tripping time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower min.threshold as RMS value for tripping time</span></p></td><td><p>100 ms to 60000 ms</p></td><td><p>10000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41113</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.ReconMax</span></p></td><td><p>Parameter</p></td><td><p><span>Max. voltage for reconnection</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper reconnection limit</span></p></td><td><p>100 V to 600 V</p></td><td><p>280 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41125</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.ReconMin</span></p></td><td><p>Parameter</p></td><td><p><span>Min. voltage for reconnection</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower reconnection limit</span></p></td><td><p>45 V to 277 V</p></td><td><p>103.5 V</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41123</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VRtg</span></p></td><td><p>Parameter</p></td><td><p><span>Grid nominal voltage</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Nominal voltage</span></p></td><td><p>100 V to 480 V</p></td><td><p>230 V</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40133</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.CntrySet</span></p></td><td><p>Parameter</p></td><td><p><span>Set country standard</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Set country standard</span></p></td><td><p><p>306: SMA Island mode 60 Hz (OFF-Grid60)</p><p>313: SMA Island mode 50 Hz (OFF-Grid50)</p><p>333: [GR] PPC (PPC)</p><p>438: [DE] VDE0126-1-1 (VDE0126-1-1)</p><p>1020: [DE] Medium-Voltage Directive (Germany) (MVtgDirective)</p><p>1032: [DE] MVtgDirective Internal (MVtgDirectiveInt)</p><p>7501: [ES] RD1663/661-A (RD1663/661-A)</p><p>7505: [CN] CGC/GF001 (CGC/GF001)</p><p>7508: [JP] JP50 (JP50)</p><p>7509: [JP] JP60 (JP60)</p><p>7510: [DE] VDE-AR-N4105 (VDE-AR-N4105)</p><p>7514: [DE] VDE-AR-N4105-HP (VDE-AR-N4105-HP)</p><p>7518: [IT] CEI 0-21 extern (CEI0-21Ext)</p><p>7519: [US] UL1741/2010/277 (UL1741/2010/277)</p><p>7523: [BE] C10/11/2012 (C10/11/2012)</p><p>7527: [FR] VFR2014 (VFR2014)</p><p>7528: [GB] G59/3 (G59/3)</p><p>7529: [IL] SI4777_HS131_Pf (SI4777_HS131_Pf)</p><p>7532: [EN] EN50438:2013 (EN50438_2013)</p><p>7533: [NL] NEN-EN50438:2013 (NEN-EN50438_13)</p><p>7535: SMA WorstCase (WorstCase)</p><p>7536: SMA Default (DftEN)</p><p>7539: [ES] RD1699/413 (RD1699/413)</p><p>7540: KEMCO2013 (KEMCO2013)</p><p>7549: [AU] AS4777.2_2015 (AS4777.2_2015)</p><p>7550: [ZA] NRS 097-2-1 (NRS97-2-1)</p><p>7551: [CL] NT_Ley20571 (NT_Ley2057)</p><p>7556: [TH] MEA2016 (MEA2016)</p><p>7557: [TH] PEA2016 (PEA2016)</p><p>7565: [BR] ABNT NBR 16149:2013 (ABNT_NBR_16149_2013)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41121</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.AfciIsOn</span></p></td><td><p>Parameter</p></td><td><p><span>AFCI switched on</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > AFCI switched on</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p><p>5041: Yes, without permanent operation inhibition (YeswoPermSto)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41265</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setting, fallback behavior</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback behavior</span></p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41225</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setting, fallback behavior</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback behavior</span></p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44097</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.FlbPF</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setpoint specification, fallback value of cos φ for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback value of cos φ for active power output</span></p></td><td><p>0,8 to 1</p></td><td><p>1 </p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41229</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.FlbPFExt</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setpoint specification, fallback value of the excitation type for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback value of the excitation type for active power output</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41435</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.TmsOut</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setting, timeout</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Timeout</span></p></td><td><p>5 s to 86400 s</p></td><td><p>600 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41227</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.TmsOut</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setting, timeout</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Timeout</span></p></td><td><p>5 s to 86400 s</p></td><td><p>600 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44099</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</span></p></td><td><p>Parameter</p></td><td><p><span>External reactive power setting, fallback behavior</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Q, external setting > Fallback behavior</span></p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41219</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.FlbVArNom</span></p></td><td><p>Parameter</p></td><td><p><span>External reactive power setting, fallback value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Q, external setting > Fallback value of reactive power setting</span></p></td><td><p>−50 % to +50 %</p></td><td><p>0 %</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41223</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.TmsOut</span></p></td><td><p>Parameter</p></td><td><p><span>External reactive power setting, timeout</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Q, external setting > Timeout</span></p></td><td><p>5 s to 86400 s</p></td><td><p>600 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41221</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.CtlComMssMod</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setting, fallback behavior</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > External setting > Fallback behavior</span></p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41193</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.FlbWNom</span></p></td><td><p>Parameter</p></td><td><p><span>Fallback active power limit P in % of WMax for absent active power limit</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > External setting > Fallback active power P</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41197</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.TmsOut</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setting, timeout</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > External setting > Timeout</span></p></td><td><p>5 s to 86400 s</p></td><td><p>600 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41195</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.DGSFlCfg.ArGraMod</span></p></td><td><p>Parameter</p></td><td><p><span>Dynamic grid support, reactive current static</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > Full dynamic grid support > Reactive current droop</span></p></td><td><p><p>1020: [DE] Medium-Voltage Directive (Germany) (MVtgDirective)</p><p>1233: SDLWindV (SDLWindV)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40244</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.DGSFlCfg.ArGraSag</span></p></td><td><p>Parameter</p></td><td><p><span>Dynamic grid support, k-factor of react. current stat. for undervolt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > Full dynamic grid support > K-factor of react. current stat. for undervolt.</span></p></td><td><p>0 % to 10 %</p></td><td><p>0 %</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40246</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.DGSFlCfg.ArGraSwell</span></p></td><td><p>Parameter</p></td><td><p><span>Dynamic grid support, k-factor of react. current stat. for overvolt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > Full dynamic grid support > K-factor of react. current stat. for overvolt.</span></p></td><td><p>0 % to 10 %</p></td><td><p>0 %</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40248</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.DGSFlCfg.DbVolNomMax</span></p></td><td><p>Parameter</p></td><td><p><span>Upper limit, voltage dead band, full dynamic support configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > Full dynamic grid support > Upper limit, voltage dead band</span></p></td><td><p>0 % to 40 %</p></td><td><p>10 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40254</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.DGSFlCfg.DbVolNomMin</span></p></td><td><p>Parameter</p></td><td><p><span>Lower limit, voltage dead band, full dynamic grid support configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > Full dynamic grid support > Lower limit, voltage dead band</span></p></td><td><p>−40 % to 0 %</p></td><td><p>−10 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40252</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.DGSMod</span></p></td><td><p>Parameter</p></td><td><p><span>Dynamic grid support, operating mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > Operating mode of dynamic grid support</span></p></td><td><p><p>1264: Full dynamic grid support (DGSFl)</p><p>1265: Limited dynamic grid support (DGSPa)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40250</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.HystVolNom</span></p></td><td><p>Parameter</p></td><td><p><span>Hysteresis voltage, dynamic grid support configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > Hysteresis voltage</span></p></td><td><p>0 % to 100 %</p></td><td><p>5 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40997</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.PwrCirInopTms</span></p></td><td><p>Parameter</p></td><td><p><span>PWM inversion delay, dynamic grid support configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > PWM inversion delay at undervoltage</span></p></td><td><p>0 s to 5 s</p></td><td><p>0 s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40258</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.PwrCirInopVolNom</span></p></td><td><p>Parameter</p></td><td><p><span>PWM inverse voltage, dynamic grid support configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > PWM inverse voltage at undervoltage</span></p></td><td><p>0 % to 100 %</p></td><td><p>70 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40256</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.PFLimQ1</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum achievable cos(phi) quadrant 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Minimum achievable cos(phi) quadrant 1</span></p></td><td><p>0,8 to 0,8</p></td><td><p>0.8 </p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>41009</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.PFLimQ4</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum achievable cos(phi) quadrant 4</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Minimum achievable cos(phi) quadrant 4</span></p></td><td><p>0,8 to 0,8</p></td><td><p>0.8 </p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>41015</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.PlntCtl.IntvTmsMax</span></p></td><td><p>Parameter</p></td><td><p><span>Timeout for communication error indication</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > PV system control > Timeout for communication error indication</span></p></td><td><p>60 s to 86400 s</p></td><td><p>1800 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40791</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.PlntCtl.VRef</span></p></td><td><p>Parameter</p></td><td><p><span>Grid nominal voltage</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>AC Side > Inverter > PV system control > Nominal system voltage</span></p></td><td><p>80 V to 500 V</p></td><td><p>230 V</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40472</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.PlntCtl.VRefOfs</span></p></td><td><p>Parameter</p></td><td><p><span>Reference correction voltage, PV system control</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>AC Side > Inverter > PV system control > Reference correction voltage</span></p></td><td><p>−20 V to +20 V</p></td><td><p>0 V</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40474</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.CrvTms</span></p></td><td><p>Parameter</p></td><td><p><span>Adj. time for charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Adjustm. time characteristic curve operating point</span></p></td><td><p>0 s to 1000 s</p></td><td><p>10 s</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40895</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.CrvTms</span></p></td><td><p>Parameter</p></td><td><p><span>Adj. time for charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Adjustm. time characteristic curve operating point</span></p></td><td><p>0 s to 1000 s</p></td><td><p>10 s</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40897</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.CrvTms</span></p></td><td><p>Parameter</p></td><td><p><span>Adj. time for charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Adjustm. time characteristic curve operating point</span></p></td><td><p>0 s to 1000 s</p></td><td><p>10 s</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40899</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.NumPt</span></p></td><td><p>Parameter</p></td><td><p><span>No. of charac. pt.s to be used</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Number of support points to be used</span></p></td><td><p>0 to 8</p></td><td><p>2 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40262</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.NumPt</span></p></td><td><p>Parameter</p></td><td><p><span>No. of charac. pt.s to be used</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Number of support points to be used</span></p></td><td><p>0 to 8</p></td><td><p>2 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40264</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.NumPt</span></p></td><td><p>Parameter</p></td><td><p><span>No. of charac. pt.s to be used</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Number of support points to be used</span></p></td><td><p>0 to 8</p></td><td><p>2 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40266</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.RmpDec</span></p></td><td><p>Parameter</p></td><td><p><span>Down ramp f. charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Decrease ramp</span></p></td><td><p>1 % to 10000 %</p></td><td><p>1200 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40855</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.RmpDec</span></p></td><td><p>Parameter</p></td><td><p><span>Down ramp f. charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Decrease ramp</span></p></td><td><p>1 % to 10000 %</p></td><td><p>1200 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40857</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.RmpDec</span></p></td><td><p>Parameter</p></td><td><p><span>Down ramp f. charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Decrease ramp</span></p></td><td><p>1 % to 10000 %</p></td><td><p>1200 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40859</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.RmpInc</span></p></td><td><p>Parameter</p></td><td><p><span>Up ramp f. charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Increase ramp</span></p></td><td><p>1 % to 10000 %</p></td><td><p>1200 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40875</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.RmpInc</span></p></td><td><p>Parameter</p></td><td><p><span>Up ramp f. charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Increase ramp</span></p></td><td><p>1 % to 10000 %</p></td><td><p>1200 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40877</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.RmpInc</span></p></td><td><p>Parameter</p></td><td><p><span>Up ramp f. charac. act. pt.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Increase ramp</span></p></td><td><p>1 % to 10000 %</p></td><td><p>1200 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40879</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.XRef</span></p></td><td><p>Parameter</p></td><td><p><span>X-axis ref. characteristic</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > X-axes reference</span></p></td><td><p><p>1975: Voltage in V (XRefV)</p><p>1976: Voltage in percentages of Un (XRefVNom)</p><p>3158: Active power as a percentage of Pmax (XRefWNom)</p><p>3420: Hertz (XRefHz)</p><p>3421: Hertz as the difference from the nominal frequency (XRefHzDif)</p></p></td><td><p>3</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40957</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.XRef</span></p></td><td><p>Parameter</p></td><td><p><span>X-axis ref. characteristic</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > X-axes reference</span></p></td><td><p><p>1975: Voltage in V (XRefV)</p><p>1976: Voltage in percentages of Un (XRefVNom)</p><p>3158: Active power as a percentage of Pmax (XRefWNom)</p><p>3420: Hertz (XRefHz)</p><p>3421: Hertz as the difference from the nominal frequency (XRefHzDif)</p></p></td><td><p>3</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40959</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.XRef</span></p></td><td><p>Parameter</p></td><td><p><span>X-axis ref. characteristic</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > X-axes reference</span></p></td><td><p><p>1975: Voltage in V (XRefV)</p><p>1976: Voltage in percentages of Un (XRefVNom)</p><p>3158: Active power as a percentage of Pmax (XRefWNom)</p><p>3420: Hertz (XRefHz)</p><p>3421: Hertz as the difference from the nominal frequency (XRefHzDif)</p></p></td><td><p>3</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40961</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.YRef</span></p></td><td><p>Parameter</p></td><td><p><span>Y-axis ref. characteristic</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Y-axes reference</span></p></td><td><p><p>1977: Var in percentages of Pmax (YRefVarNom)</p><p>1978: Power in percentages of Pmax (YRefWNom)</p><p>1979: Power in percentages of frozen active power (YRefWNomActl)</p><p>2272: cos φ (EEI convention) (YRefEEI)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40977</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.YRef</span></p></td><td><p>Parameter</p></td><td><p><span>Y-axis ref. characteristic</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Y-axes reference</span></p></td><td><p><p>1977: Var in percentages of Pmax (YRefVarNom)</p><p>1978: Power in percentages of Pmax (YRefWNom)</p><p>1979: Power in percentages of frozen active power (YRefWNomActl)</p><p>2272: cos φ (EEI convention) (YRefEEI)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40979</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.YRef</span></p></td><td><p>Parameter</p></td><td><p><span>Y-axis ref. characteristic</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Y-axes reference</span></p></td><td><p><p>1977: Var in percentages of Pmax (YRefVarNom)</p><p>1978: Power in percentages of Pmax (YRefWNom)</p><p>1979: Power in percentages of frozen active power (YRefWNomActl)</p><p>2272: cos φ (EEI convention) (YRefEEI)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40981</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvModCfg.CrvEna</span></p></td><td><p>Parameter</p></td><td><p><span>Activation of the characteristic curve, configuration of characteristic curve mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Configuration of characteristic curve mode > Activation of the characteristic curve</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40937</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvModCfg.CrvEna</span></p></td><td><p>Parameter</p></td><td><p><span>Activation of the characteristic curve, configuration of characteristic curve mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Configuration of characteristic curve mode > Activation of the characteristic curve</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40939</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvModCfg.CrvEna</span></p></td><td><p>Parameter</p></td><td><p><span>Activation of the characteristic curve, configuration of characteristic curve mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Configuration of characteristic curve mode > Activation of the characteristic curve</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40941</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvModCfg.CrvNum</span></p></td><td><p>Parameter</p></td><td><p><span>Characteristic curve number, configuration of characteristic curve mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Configuration of characteristic curve mode > Characteristic curve number</span></p></td><td><p>1 to 3</p></td><td><p>1 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40917</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvModCfg.CrvNum</span></p></td><td><p>Parameter</p></td><td><p><span>Characteristic curve number, configuration of characteristic curve mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Configuration of characteristic curve mode > Characteristic curve number</span></p></td><td><p>1 to 3</p></td><td><p>1 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40919</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvModCfg.CrvNum</span></p></td><td><p>Parameter</p></td><td><p><span>Characteristic curve number, configuration of characteristic curve mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Configuration of characteristic curve mode > Characteristic curve number</span></p></td><td><p>1 to 3</p></td><td><p>1 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40921</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40282</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40284</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40286</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40288</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40290</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40292</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40294</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40296</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40306</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40308</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40310</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40312</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40314</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40316</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40318</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt1.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 1 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40320</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40330</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40332</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40334</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40336</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40338</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40340</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40342</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40344</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40354</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40356</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40358</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40360</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40362</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40364</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40366</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt2.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 2</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 2 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40368</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40378</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40380</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40382</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40384</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40386</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40388</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40390</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>−1000 to +1000</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40392</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40402</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40404</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40406</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40408</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40410</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40412</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40414</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−100 to +100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40416</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VALim</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum apparent power device</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum apparent power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40185</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VAMax</span></p></td><td><p>Parameter</p></td><td><p><span>Currently set apparent power limit</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Currently set apparent power limit</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40195</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArGra</span></p></td><td><p>Parameter</p></td><td><p><span>Reactive power gradient</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power gradient</span></p></td><td><p>1 % to 50 %</p></td><td><p>20 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40482</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArLimQ1</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum achievable reactive power quadrant 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum achievable reactive power quadrant 1</span></p></td><td><p>33300 VAr to 66000 VAr</p></td><td><p>66000 VAr</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>41001</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArLimQ4</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum achievable reactive power quadrant 4</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum achievable reactive power quadrant 4</span></p></td><td><p>33300 VAr to 66000 VAr</p></td><td><p>66000 VAr</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>41007</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCnstCfg.PF</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ setpoint, cos φ config., direct specif.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual cos φ specification > cos φ setpoint for active power output</span></p></td><td><p>0,8 to 1</p></td><td><p>1 </p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30831</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCnstCfg.PF</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ setpoint, cos φ config., direct specif.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual cos φ specification > cos φ setpoint for active power output</span></p></td><td><p>0,8 to 1</p></td><td><p>1 </p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40206</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCnstCfg.PFExt</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ excit.type, cos φ config., direct spec.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual cos φ specification > Excitation type for active power output</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30833</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCnstCfg.PFExt</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ excit.type, cos φ config., direct spec.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual cos φ specification > Excitation type for active power output</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40208</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.PFExtStop</span></p></td><td><p>Parameter</p></td><td><p><span>Excit. type at end point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Excitation type at end point</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40228</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.PFExtStr</span></p></td><td><p>Parameter</p></td><td><p><span>Excit. type at start point, cos φ(P) char. conf.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Excitation type at starting point</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40224</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.PFStop</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ at end point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > cos φ of end point</span></p></td><td><p>0,8 to 1</p></td><td><p>1 </p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40226</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.PFStr</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ at start point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > cos φ of start point</span></p></td><td><p>0,8 to 1</p></td><td><p>1 </p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40222</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.WNomStop</span></p></td><td><p>Parameter</p></td><td><p><span>Act. power at end point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Active power at end point</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40232</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.WNomStr</span></p></td><td><p>Parameter</p></td><td><p><span>Act. power at start point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Active power at starting point</span></p></td><td><p>0 % to 100 %</p></td><td><p>0 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40230</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VArNom</span></p></td><td><p>Parameter</p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual reactive power setting for active power output > Reactive power</span></p></td><td><p>−100 % to +100 %</p></td><td><p>0 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30829</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX1</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VArNom</span></p></td><td><p>Parameter</p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual reactive power setting for active power output > Reactive power</span></p></td><td><p>−100 % to +100 %</p></td><td><p>0 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40204</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.VArGraNom</span></p></td><td><p>Parameter</p></td><td><p><span>Reactive power gradient, reactive power/voltage characteristic curve configuration Q(V)</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Reactive power gradient</span></p></td><td><p>0 % to 10 %</p></td><td><p>0 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40490</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.VArTms</span></p></td><td><p>Parameter</p></td><td><p><span>Adjustment time for characteristic operating point, reactive power/voltage characteristic curve configuration Q(V)</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Setting time for nominal value filter</span></p></td><td><p>2 s to 60 s</p></td><td><p>10 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41299</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of static voltage stability, configuration of static voltage stability</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Operating mode of static voltage stabilization</span></p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1074: cos φ, manual setting (PFCnst)</p><p>1075: cos φ, external setting (PFCtlCom)</p><p>1076: cos φ(P) charac. curve (PFCtlW)</p><p>2269: Reactive power charact. curve (CrvMod)</p><p>2270: cos φ or Q specification through optimum PV system control (VArPFCtlCom)</p></p></td><td><p>5</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30825</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of static voltage stability, configuration of static voltage stability</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Operating mode of static voltage stabilization</span></p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1074: cos φ, manual setting (PFCnst)</p><p>1075: cos φ, external setting (PFCtlCom)</p><p>1076: cos φ(P) charac. curve (PFCtlW)</p><p>2269: Reactive power charact. curve (CrvMod)</p><p>2270: cos φ or Q specification through optimum PV system control (VArPFCtlCom)</p></p></td><td><p>5</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40200</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArModDmd</span></p></td><td><p>Parameter</p></td><td><p><span>Oper.mode vol.maint.at Q on Dem., st.vol.maint.conf.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Operating mode of the stat.volt.maint. for Q on demand</span></p></td><td><p><p>303: Off (Off)</p><p>2476: As static voltage stability (VArModRef)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30919</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HystEna</span></p></td><td><p>Parameter</p></td><td><p><span>Activation of stay-set indicator function, linear instantaneous power gradient configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Activation of stay-set indicator function</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40240</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStop</span></p></td><td><p>Parameter</p></td><td><p><span>Difference between reset frequency and grid frequency, linear instantaneous power gradient configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Difference between reset frequency and grid freq.</span></p></td><td><p>0 Hz to 5 Hz</p></td><td><p>0.05 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40220</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</span></p></td><td><p>Parameter</p></td><td><p><span>P(f), active power change rate after fault end</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Active power change rate after fault end</span></p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>10 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40242</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span></p></td><td><p>Parameter</p></td><td><p><span>P(f), lag time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Lag time</span></p></td><td><p>0 s to 1600 s</p></td><td><p>0 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44375</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStr</span></p></td><td><p>Parameter</p></td><td><p><span>Difference between starting frequency and grid frequency, linear instantaneous power gradient configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Difference between starting freq. and grid freq.</span></p></td><td><p>0 Hz to 5 Hz</p></td><td><p>0.2 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40218</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span></p></td><td><p>Parameter</p></td><td><p><span>P(f), tripping delay</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Tripping delay</span></p></td><td><p>0 ms to 60000 ms</p></td><td><p>0 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44373</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.WGra</span></p></td><td><p>Parameter</p></td><td><p><span>Active power gradient, linear instantaneous power gradient configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Active power gradient</span></p></td><td><p>10 % to 130 %</p></td><td><p>40 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40238</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of active power reduction in case of overfrequency P(f)</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > Operating mode active power red., overfreq. P(f)</span></p></td><td><p><p>303: Off (Off)</p><p>1132: Frequency-dependent active power adapt. P(f) (WCtlHz)</p><p>3175: Linear gradient of the maximum active power (WCtlHzWMax)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40216</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGra</span></p></td><td><p>Parameter</p></td><td><p><span>Active power gradient</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power gradient</span></p></td><td><p>1 % to 1000 %</p></td><td><p>20 %/s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40234</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraConn</span></p></td><td><p>Parameter</p></td><td><p><span>Soft start-up rate P</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Soft start-up rate P</span></p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>1200 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44001</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraRecon</span></p></td><td><p>Parameter</p></td><td><p><span>Reconnect gradient after grid fault</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Power gradient for reconnection after grid fault</span></p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>10 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44011</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraMpp</span></p></td><td><p>Parameter</p></td><td><p><span>Increase rate in case of insolation change</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Increase rate in case of insolation change</span></p></td><td><p>10 %/min to 10000 %/min</p></td><td><p>10000 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41201</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraMpp</span></p></td><td><p>Parameter</p></td><td><p><span>Increase rate in case of insolation change</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Increase rate in case of insolation change</span></p></td><td><p>10 %/min to 10000 %/min</p></td><td><p>10000 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44023</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraReconEna</span></p></td><td><p>Parameter</p></td><td><p><span>Soft start-up P after grid fault</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Soft start-up P after grid fault</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44013</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WMax</span></p></td><td><p>Parameter</p></td><td><p><span>Set active power limit</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum active power output</span></p></td><td><p>0 W to 62500 W</p></td><td><p>62500 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>30233</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WMax</span></p></td><td><p>Parameter</p></td><td><p><span>Set active power limit</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum active power output</span></p></td><td><p>0 W to 62500 W</p></td><td><p>62500 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40915</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.W</span></p></td><td><p>Parameter</p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Manual setting > Active power</span></p></td><td><p>0 W to 62500 W</p></td><td><p>62500 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30837</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.W</span></p></td><td><p>Parameter</p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Manual setting > Active power</span></p></td><td><p>0 W to 62500 W</p></td><td><p>62500 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40212</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.WNom</span></p></td><td><p>Parameter</p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Manual setting > Standardized active power</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30839</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.WNom</span></p></td><td><p>Parameter</p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Manual setting > Standardized active power</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40214</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode active power setting</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Operating mode active power setting</span></p></td><td><p><p>303: Off (Off)</p><p>1077: Manual setting in W (WCnst)</p><p>1078: Manual setting in % (WCnstNom)</p><p>1079: External setting (WCtlCom)</p></p></td><td><p>4</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30835</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode active power setting</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Operating mode active power setting</span></p></td><td><p><p>303: Off (Off)</p><p>1077: Manual setting in W (WCnst)</p><p>1078: Manual setting in % (WCnstNom)</p><p>1079: External setting (WCtlCom)</p></p></td><td><p>4</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40210</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Metering.TotOpTmhSet</span></p></td><td><p>Parameter</p></td><td><p><span>Set total operating time at grid connection point</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>AC Side > Measured values > Set operating time</span></p></td><td><p>0 h to 440000 h</p></td><td><p>0 h</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41173</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Nameplate.CmpSigProc.Rev</span></p></td><td><p>Parameter</p></td><td><p><span>Revision status of the logic component</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device Components > Type Label > Logic component > Revision status</span></p></td><td><p>0 to 255</p></td><td><p>0 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40809</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Nameplate.CmpSigProc.SwRev</span></p></td><td><p>Parameter</p></td><td><p><span>Firmware version of the logic component</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device Components > Type Label > Logic component > Software version</span></p></td><td><p>0 to 4294967294</p></td><td><p>0 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40065</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.ComRev</span></p></td><td><p>Parameter</p></td><td><p><span>Communication version</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Type Label > Type Label > Communication version</span></p></td><td><p>0 to 4294967294</p></td><td><p>0 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40789</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>REV</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.ValRsIstl</span></p></td><td><p>Parameter</p></td><td><p><span>Reset operating data</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Operation > Reset operating data</span></p></td><td><p><p>237: Counter grid connections (GriSwCnt)</p><p>353: Reset events (RsEvtCnt)</p><p>355: Reset energy logger (RsTotWhLog)</p><p>356: Reset operation inhibition (RsPermStoOp)</p><p>409: Operating time (TotOpTms)</p><p>411: Feed-in time (TotFeedTms)</p><p>418: Total yield (TotWhOut)</p><p>568: Execute all (DoAll)</p><p>720: Reset network parameter (NetwParaRs)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44021</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Operation.RstrLokStt</span></p></td><td><p>Measured value</p></td><td><p><span>Block status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Block status</span></p></td><td><p><p>87: Grid frequency disturbance (EvtAcHz)</p><p>302: ------- (None)</p><p>2386: Overvoltage (OvVol)</p><p>2387: Undervoltage (UnVol)</p><p>2390: Passive islanding detection (PID)</p><p>3167: Active islanding detection (ActIsldDet)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WGraEna</span></p></td><td><p>Parameter</p></td><td><p><span>Activation of active power gradient</span></p></td><td><p>Svc</p></td><td><p><span>System and device control > Inverter > Limitation of change rate</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40484</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.FstStop</span></p></td><td><p>Sollwert</p></td><td><p><span>Fast shut-down</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p><p>1749: Full stop (FulStop)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40018</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.FstStop</span></p></td><td><p>Sollwert</p></td><td><p><span>Fast shut-down</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p><p>1749: Full stop (FulStop)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41253</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PF</span></p></td><td><p>Sollwert</p></td><td><p><span>External cos φ setpoint specification, cos φ setpoint for active power output</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40024</span></p></td><td><p><span>1</span></p></td><td><p><span>U16</span></p></td><td><p>FIX4</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFEEI</span></p></td><td><p>Sollwert</p></td><td><p><span>Setpoint cos(phi) as per EEI convention</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40999</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX4</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFEEI</span></p></td><td><p>Sollwert</p></td><td><p><span>Setpoint cos(phi) as per EEI convention</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41257</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX4</p></td><td><p>RW</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFExt</span></p></td><td><p>Sollwert</p></td><td><p><span>External cos φ setpoint specification, excitation type for active power output</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40025</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNom</span></p></td><td><p>Sollwert</p></td><td><p><span>Standardized reactive power setpoint by system control</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40015</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX1</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span></p></td><td><p>Sollwert</p></td><td><p><span>Extern. reactive power mode</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40022</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span></p></td><td><p>Sollwert</p></td><td><p><span>Extern. reactive power mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41256</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>RW</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.W</span></p></td><td><p>Sollwert</p></td><td><p><span>Active power limitation by PV system control</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44493</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNom</span></p></td><td><p>Sollwert</p></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40016</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNomPrc</span></p></td><td><p>Sollwert</p></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40023</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNomPrc</span></p></td><td><p>Sollwert</p></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41255</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>RW</p></td></tr>
<tr><td><p><span>Operation.BckStt</span></p></td><td><p>Measured value</p></td><td><p><span>Backup mode status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Operation > Backup mode status</span></p></td><td><p><p>1440: Grid mode (ModGri)</p><p>1441: Separate network mode (ModOffGri)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30235</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>-</span></p></td><td>Messwert</td><td>Versionsnummer SMA Modbus-Profil</td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30001</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.SusyId</span></p></td><td>Messwert</td><td>SUSyID Modul</td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td>Messwert</td><td>Seriennummer</td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30005</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td>Messwert</td><td>Unit ID des Wechselrichters</td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>42109</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RW</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td>Messwert</td><td>SMA Grid Guard-Code</td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>43090</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>FIX0</span></p></td><td><p><span>RW</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.Vendor</span></p></td><td>Messwert</td><td>Hersteller</td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30055</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>TAGLIST</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>DtTm.Tm</span></p></td><td>Messwert</td><td>Systemzeit</td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30193</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>DT</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Legend</h2><p><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img> - SMA Grid Guard code</p><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img> - 30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product</p><p><img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img> - Cyclic modification of these parameters may destroy the flash memory of the product</p></div><div id="footer"><p>&copy; Copyright 2023 - SMA Solar Technology AG</p></div></footer></body></html>
