<!DOCTYPE html><html><head><title>Parameters and Measured Values</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[1,0],[5,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Parameters and Measured Values</h1>
<h2>STP5.0-3SE-40 / STP6.0-3SE-40 / STP8.0-3SE-40 / STP10.0-3SE-40</h2><p>This list is valid from the following firmware version: 3.01.09.R - Country data set with specification of year < 2018 must be set</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Channel</p></th><th><p>Object Type</p></th><th><p>Name (SMA Speedwire)</p></th><th><p>Read Level</p></th><th><p>Group</p></th><th><p>Value Range / Unit / Set values</p></th><th><p>Default value</p></th><th><p>Step Size</p></th><th><p>Write Level</th><th><p>Grid Guard</p></th><th><p>SMA Modbus Register Adress</p></th><th><p>Number of contiguous SMA Modbus Registers</p></th><th><p>SMA Modbus Data Type</p></th><th><p>SMA Modbus Data Format</p></th><th><p>SMA Modbus Access</p></th></tr></thead><tbody>
<tr><td><p><span>Nameplate.MacId</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40497</span></p></td><td><p><span>16</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.PkgRev</span></p></td><td><p>Parameter</p></td><td><p><span>Software package</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Software package</span></p></td><td><p>0 to 4294967294</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30059</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntUsr</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for user</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Events for user</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30559</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntUsr</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for user</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Events for user</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>35377</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntIstl</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for installer</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Status > Operation > Events for installer</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30561</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntIstl</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for installer</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Status > Operation > Events for installer</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>35381</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntSvc</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for service</span></p></td><td><p>Svc</p></td><td><p><span>Status > Operation > Events for service</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30563</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.EvtCntSvc</span></p></td><td><p>Measured value</p></td><td><p><span>Number of events for service</span></p></td><td><p>Svc</p></td><td><p><span>Status > Operation > Events for service</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>35385</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.Dsc</span></p></td><td><p>Measured value</p></td><td><p><span>Fault correction measure</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Fault correction measure</span></p></td><td><p><p>885: none (NoneDsc)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30215</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.EvtNo</span></p></td><td><p>Measured value</p></td><td><p><span>Current event number for manufacturer</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Event number manufacturer</span></p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30247</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.Msg</span></p></td><td><p>Measured value</p></td><td><p><span>Message</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Message</span></p></td><td><p><p>886: none (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30213</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.Prio</span></p></td><td><p>Measured value</p></td><td><p><span>Recommended action</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Recommended action</span></p></td><td><p><p>336: Contact manufacturer (PrioA)</p><p>337: Contact installer (PrioC)</p><p>338: invalid (PrioIna)</p><p>887: none (NonePrio)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30211</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.RmgTms</span></p></td><td><p>Measured value</p></td><td><p><span>Waiting time until feed-in</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Waiting time until feed-in</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30199</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Inverter.Health</span></p></td><td><p>Measured value</p></td><td><p><span>Inverter status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Inverter > Condition</span></p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32385</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Health</span></p></td><td><p>Measured value</p></td><td><p><span>Condition</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Condition</span></p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30201</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.HealthStt.Alm</span></p></td><td><p>Measured value</p></td><td><p><span>Nominal power in Fault Mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Device status > Fault</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30207</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.HealthStt.Ok</span></p></td><td><p>Measured value</p></td><td><p><span>Nominal power in Ok Mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Device status > Ok</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30203</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.HealthStt.Ok</span></p></td><td><p>Measured value</p></td><td><p><span>Nominal power in Ok Mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Device status > Ok</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31085</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.HealthStt.Wrn</span></p></td><td><p>Measured value</p></td><td><p><span>Nominal power in Warning Mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Device status > Warning</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30205</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.Vendor</span></p></td><td><p>Parameter</p></td><td><p><span>Manufacturer</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Manufacturer</span></p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30055</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Sys.DevRstr</span></p></td><td><p>Parameter</p></td><td><p><span>Initiate device restart</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > System > Initiate device restart</span></p></td><td><p><p>1146: Execute (Do)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40077</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Upd.AutoUpdIsOn</span></p></td><td><p>Parameter</p></td><td><p><span>Automatic updates activated</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Update > Automatic update</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40647</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>CntrySettings.Lang</span></p></td><td><p>Parameter</p></td><td><p><span>Language of the user interface</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Country settings > Language</span></p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Español (LangES)</p><p>781: Français (LangFR)</p><p>782: Ελληνικά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Português (LangPT)</p><p>786: Nederlands (LangNL)</p><p>796: Slovenski (LangSL)</p><p>797: Български (LangBG)</p><p>798: Polski (LangPL)</p><p>799: 日本語 (LangJA)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40013</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DtTm.DlSvIsOn</span></p></td><td><p>Parameter</p></td><td><p><span>Standard/Daylight saving time conversion on</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Time settings > Standard/Daylight Saving Time conversion on</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40005</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>DtTm.TmZn</span></p></td><td><p>Parameter</p></td><td><p><span>Time zone</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Time settings > Time zone</span></p></td><td><p><p>9499: (UTC-AUTO) Automatic via SMA protocol (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>MltFncSw.OpMode</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of multifunction relay</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Multifunction relay > Operating mode</span></p></td><td><p><p>258: Switching status grid relay (GriSwCpy)</p><p>1341: Fault indication (FltInd)</p><p>1342: Fan control (FanCtl)</p><p>1343: Self-consumption (SelfCsmp)</p><p>1349: Control via communication (ComCtl)</p><p>1359: Battery bank (BatCha)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40575</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>MltFncSw.OpMode</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of multifunction relay</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Multifunction relay > Operating mode</span></p></td><td><p><p>258: Switching status grid relay (GriSwCpy)</p><p>1341: Fault indication (FltInd)</p><p>1342: Fan control (FanCtl)</p><p>1343: Self-consumption (SelfCsmp)</p><p>1349: Control via communication (ComCtl)</p><p>1359: Battery bank (BatCha)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40577</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>MltFncSw.Stt</span></p></td><td><p>Measured value</p></td><td><p><span>Multifunction relay status</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Multifunction relay > Status</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30875</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ActlDnsSrvIp</span></p></td><td><p>Measured value</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31041</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ActlGwIp</span></p></td><td><p>Measured value</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31033</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ActlIp</span></p></td><td><p>Measured value</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31017</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ActlSnetMsk</span></p></td><td><p>Measured value</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31025</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.ConnSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Connection speed of SMACOM A</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > SMACOM A > Connection speed</span></p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30925</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.DpxMode</span></p></td><td><p>Measured value</p></td><td><p><span>Duplex mode of SMACOM A</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System communication > Speedwire > SMACOM A > Duplex mode</span></p></td><td><p><p>302: ------- (None)</p><p>1726: Half duplex (HalfDpx)</p><p>1727: Full duplex (FulDpx)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30927</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.Stt</span></p></td><td><p>Measured value</p></td><td><p><span>Speedwire connection status of SMACOM A</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > SMACOM A > Status</span></p></td><td><p><p>35: Fault (Alm)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>1725: No connection (NotConn)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30929</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.ConnSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Connection speed of SMACOM B</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > SMACOM B > Connection speed</span></p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30931</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.DpxMode</span></p></td><td><p>Measured value</p></td><td><p><span>Duplex mode of SMACOM B</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System communication > Speedwire > SMACOM B > Duplex mode</span></p></td><td><p><p>302: ------- (None)</p><p>1726: Half duplex (HalfDpx)</p><p>1727: Full duplex (FulDpx)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30933</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.Stt</span></p></td><td><p>Measured value</p></td><td><p><span>Speedwire connection status of SMACOM B</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > SMACOM B > Status</span></p></td><td><p><p>35: Fault (Alm)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>1725: No connection (NotConn)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30935</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Spdwr.AutoCfgIsOn</span></p></td><td><p>Parameter</p></td><td><p><span>Automatic speedwire configuration switched on</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System communication > Speedwire > Automatic configuration switched on</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40157</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Spdwr.Ip</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40159</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Spdwr.SnetMsk</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40167</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Spdwr.DnsSrvIp</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40513</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Spdwr.GwIp</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40175</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Ambient temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34609</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Ambient temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34625</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Ambient temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34627</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.TmpValMax</span></p></td><td><p>Measured value</p></td><td><p><span>Highest measured ambient temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Highest measured temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34611</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Module temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > PV module > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34621</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Module temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > PV module > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34629</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Module temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > PV module > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34631</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Wind speed</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Wind speed</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34615</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Wind speed</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Wind speed</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34633</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p>Measured value</p></td><td><p><span>Wind speed</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Wind speed</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34635</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Env.ExInsol</span></p></td><td><p>Measured value</p></td><td><p><span>Insolation on external sensor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Meteorology > Environment > Irradiation on external sensor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34623</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Daily yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Daily yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30517</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Daily yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Daily yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30535</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Daily yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Daily yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30537</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Daily yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Daily yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30539</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.Hz</span></p></td><td><p>Measured value</p></td><td><p><span>Grid frequency</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Grid frequency</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31447</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase currents > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31435</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase currents > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31437</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase currents > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31439</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsA2B</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L1 against L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L1 against L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31451</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsB2C</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L2 against L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L2 against L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31453</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsC2A</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L3 against L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L3 against L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31449</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31253</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31255</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Phase voltage > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feeding L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31259</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feeding L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31261</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feeding L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31263</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Power drawn from grid phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power consumed > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31265</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Power drawn from grid phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power consumed > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31267</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Power drawn from grid phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Active power consumed > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31269</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power grid feeding phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Reactive power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31271</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power grid feeding phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Reactive power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31273</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power grid feeding phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Reactive power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31275</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotVAr</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power grid feeding</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Reactive power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31277</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Apparent power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31441</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Apparent power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31443</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Apparent power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31445</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotVA</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Apparent power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31455</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotPF</span></p></td><td><p>Measured value</p></td><td><p><span>Displacement power factor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Displacement power factor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31433</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotPFEEI</span></p></td><td><p>Measured value</p></td><td><p><span>EEI displacement power factor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > EEI displacement power factor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31499</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWOut</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feed-in</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Supplied power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30867</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWOut</span></p></td><td><p>Measured value</p></td><td><p><span>Power grid feed-in</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Supplied power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32341</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Grid feed-in counter reading</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Total yield</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30583</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWIn</span></p></td><td><p>Measured value</p></td><td><p><span>Power drawn</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Power absorbed</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30865</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWhIn</span></p></td><td><p>Measured value</p></td><td><p><span>Counter reading of power drawn counter</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Grid measurements > Absorbed energy</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30581</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.CtlMsSrc</span></p></td><td><p>Parameter</p></td><td><p><span>Source of ref. meas. for reactive/active power reduction</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Source of ref. meas. for reactive/active power reduction</span></p></td><td><p><p>3053: SMA Energy Meter (MsSrcMtr)</p><p>3547: Inverter (MsSrcDev)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.FlbWSpt</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setpoint specification, fallback value for active power setpoint specification</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > External setting > Fallback value of the active power setpoint specification</span></p></td><td><p>−500000 W to +500000 W</p></td><td><p>0 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41215</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Bat.ChaCtlComAval</span></p></td><td><p>Measured value</p></td><td><p><span>Control of battery charging via communication available</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Control charging via communication available</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31061</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaCtlComAval</span></p></td><td><p>Measured value</p></td><td><p><span>Control of battery charging via communication available</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Control charging via communication available</span></p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34669</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WCtlComAct</span></p></td><td><p>Sollwert</p></td><td><p><span>Eff./reac. pow. contr. via comm.</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><p>802: Active (Act)</p><p>803: Inactive (Ina)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40151</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WCtlComAct</span></p></td><td><p>Sollwert</p></td><td><p><span>Eff./reac. pow. contr. via comm.</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><p>802: Active (Act)</p><p>803: Inactive (Ina)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44427</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSpt</span></p></td><td><p>Sollwert</p></td><td><p><span>Active power setpoint</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40149</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSpt</span></p></td><td><p>Sollwert</p></td><td><p><span>Active power setpoint</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44425</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Operation.CmpBMS.OpStt</span></p></td><td><p>Measured value</p></td><td><p><span>Operating status</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Operation > Battery management system > General operating status</span></p></td><td><p><p>71: Interference device (DevFlt)</p><p>303: Off (Off)</p><p>388: Operation status (SttOp)</p><p>1295: Standby (Stdby)</p><p>2291: Battery standby (BatWait)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34659</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Bat.Health</span></p></td><td><p>Measured value</p></td><td><p><span>Battery status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Battery > Condition</span></p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31391</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>CmpBMS.BatChaWh</span></p></td><td><p>Parameter</p></td><td><p><span>Charge energy</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery management system > Charge energy</span></p></td><td><p>0 Wh to 20000 Wh</p></td><td><p>0 Wh</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>41363</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>CmpBMS.BatDschWh</span></p></td><td><p>Parameter</p></td><td><p><span>Discharge energy</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery management system > Discharge energy</span></p></td><td><p>0 Wh to 20000 Wh</p></td><td><p>0 Wh</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>41365</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>CmpBMS.GetBatChaWh</span></p></td><td><p>Measured value</p></td><td><p><span>Current charging power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery management system > Current charging power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32201</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>CmpBMS.GetBatDschWh</span></p></td><td><p>Measured value</p></td><td><p><span>Current discharging power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery management system > Current discharging power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32205</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaVolSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>End-of-charge voltage</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > End-of-charge voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32239</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.DschVolSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>End-of-discharge voltage</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > End-of-discharge voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32245</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaAmpSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>Maximum charging current</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Maximum charging current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.DschAmpSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>Maximum discharging current</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Maximum discharging current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.Diag.ActlCapacNom</span></p></td><td><p>Measured value</p></td><td><p><span>Current battery capacity</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Diagnosis > Current capacity</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30847</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Battery temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30849</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.CapacRtgWh</span></p></td><td><p>Parameter</p></td><td><p><span>Battery nominal capacity</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Rated capacity</span></p></td><td><p>0 Wh to 4294967295 Wh</p></td><td><p>4294967295 Wh</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SwRev</span></p></td><td><p>Parameter</p></td><td><p><span>BMS firmware version</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device Components > Type Label > Battery management system > Software version</span></p></td><td><p>0 to 4294967295</p></td><td><p>4294967295 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31389</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.AdptCrvReq</span></p></td><td><p>Parameter</p></td><td><p><span>Apply configuration of curve parameters</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Apply curve parameter</span></p></td><td><p>0 to 4294967295</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41437</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.AdptCrvRsl</span></p></td><td><p>Parameter</p></td><td><p><span>Result of application of curve parameter configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Result of curve parameter application</span></p></td><td><p>0 to 4294967295</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41439</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Operation.ComRsTms</span></p></td><td><p>Measured value</p></td><td><p><span>Remaining duration until CP restart</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>External Communication > Operation > Remaining duration until CP restart</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32405</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Mb.SunSpec.VarModDeptRef</span></p></td><td><p>Parameter</p></td><td><p><span>Dependent reference 
reactive power setpoint</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>External Communication > Modbus > SunSpec > Reference value
Reactive power setpoints as a percentage</span></p></td><td><p>0 to 4</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41457</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Mb.SunSpec.VoltVarDeptRef</span></p></td><td><p>Parameter</p></td><td><p><span>Dependent reference
Q(V) reactive power curve point</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>External Communication > Modbus > SunSpec > Reference value
Q(V) reactive power characteristics points</span></p></td><td><p>0 to 4</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41459</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Mb.SunSpec.WattVarDeptRef</span></p></td><td><p>Parameter</p></td><td><p><span>Dependent reference
Q(P) reactive power curve point</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>External Communication > Modbus > SunSpec > Reference value
Q(P) reactive power characteristics points</span></p></td><td><p>0 to 4</p></td><td><p>0 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41461</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>BatChrg.BatChrg</span></p></td><td><p>Measured value</p></td><td><p><span>Battery charge</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery charge > Battery charge</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31397</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatDsch.BatDsch</span></p></td><td><p>Measured value</p></td><td><p><span>Battery discharge</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery discharge > Battery discharge</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31401</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>Wh (64 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30513</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>Wh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30529</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>kWh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30531</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p>Measured value</p></td><td><p><span>Total yield</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Measured values > Total yield</span></p></td><td><p>MWh (32 Bit)</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30533</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DtTm.TmZn</span></p></td><td><p>Parameter</p></td><td><p><span>Time zone</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Time settings > Time zone</span></p></td><td><p><p>9500: (UTC+04:30) Kabul (TmZn+0430Kabul)</p><p>9501: (UTC-09:00) Alaska (TmZn-0900Alaska)</p><p>9502: (UTC+03:00) Kuwait, Riyardh (TmZn+0300Kuwait)</p><p>9503: (UTC+04:00) Abu Dhabi, Muskat (TmZn+0400AbuDhabi)</p><p>9504: (UTC+03:00) Baghdad, Istanbul (TmZn+0300Bagdad)</p><p>9505: (UTC-04:00) Atlantic (Canada) (TmZn-0400Atlantik)</p><p>9506: (UTC+09:30) Darwin (TmZn+0930Darwin)</p><p>9507: (UTC+10:00) Canberra, Melbourne, Sydney (TmZn+1000Canberra)</p><p>9508: (UTC+04:00) Baku (TmZn+0400Baku)</p><p>9509: (UTC-01:00) Azores (TmZn-0100Azoren)</p><p>9510: (UTC-06:00) Saskatchewan (TmZn-0600Saskatchewan)</p><p>9511: (UTC-01:00) Cape Verde Islands (TmZn-0100Kapverden)</p><p>9512: (UTC+04:00) Yerevan (TmZn+0400Eriwan)</p><p>9513: (UTC+09:30) Adelaide (TmZn+0930Adelaide)</p><p>9515: (UTC+06:00) Astana, Dhaka (TmZn+0600Astana)</p><p>9516: (UTC-04:00) Manaus (TmZn-0400Manaus)</p><p>9517: (UTC+01:00) Belgrade, Bratislava, Budapest, Ljubljana, Prague (TmZn+0100Belgrad)</p><p>9518: (UTC+01:00) Sarajevo, Skopje, Warsaw, Zagreb (TmZn+0100Sarajevo)</p><p>9519: (UTC+11:00) Magadan, Solomon Islands, New Caledonia (TmZn+1100Magadan)</p><p>9520: (UTC-06:00) Central America (TmZn-0600Zentralamerika)</p><p>9522: (UTC+08:00) Peking, Chongqing, Hongkong, Urumchi (TmZn+0800Peking)</p><p>9523: (UTC-12:00) (Western) International Date Line (TmZn-1200Westen)</p><p>9524: (UTC+03:00) Nairobi (TmZn+0300Nairobi)</p><p>9525: (UTC+10:00) Brisbane (TmZn+1000Brisbane)</p><p>9528: (UTC-05:00) New York, Miami, Atlanta, Detroit, Toronto (TmZn-0500NewYork)</p><p>9529: (UTC+02:00) Cairo (TmZn+0200Kairo)</p><p>9530: (UTC+05:00) Jekaterinburg (TmZn+0500Jekaterinburg)</p><p>9531: (UTC+12:00) Fidschi, Marshall Islands (TmZn+1200Fidschi)</p><p>9532: (UTC+02:00) Helsinki, Kiev, Riga, Sofia, Tallin, Wilna (TmZn+0200Helsinki)</p><p>9533: (UTC+04:00) Tiflis (TmZn+0400Tiflis)</p><p>9534: (UTC) Dublin, Edinburgh, Lisbon, London (TmZn+0000Dublin)</p><p>9535: (UTC-03:00) Greenland (TmZn-0300Groenland)</p><p>9536: (UTC) Monrovia, Reykjavík (TmZn+0000Monrovia)</p><p>9537: (UTC+02:00) Athens, Bucharest, Istanbul (TmZn+0200Athen)</p><p>9538: (UTC-10:00) Hawaii (TmZn-1000Hawaii)</p><p>9539: (UTC+05:30) Chennai, Kolkata, Mumbai, New Delhi (TmZn+0530Chennai)</p><p>9541: (UTC+02:00) Jerusalem (TmZn+0200Jerusalem)</p><p>9542: (UTC+02:00) Amman (TmZn+0200Amman)</p><p>9543: (UTC+09:00) Seoul (TmZn+0900Seoul)</p><p>9544: (UTC+08:00) Kuala Lumpur, Singapore (TmZn+0800KualaLumpur)</p><p>9545: (UTC-02:00) Central Atlantic (TmZn-0200Mittelatlantik)</p><p>9546: (UTC+02:00) Beirut (TmZn+0200Beirut)</p><p>9547: (UTC-07:00) Denver, Salt Lake City, Calgary (TmZn-0700Denver)</p><p>9549: (UTC+06:30) Yangon (Rangoon) (TmZn+0630Yangon)</p><p>9551: (UTC+02:00) Windhoek (TmZn+0200Windhuk)</p><p>9552: (UTC+05:45) Katmandu (TmZn+0545Katmandu)</p><p>9553: (UTC+12:00) Auckland, Wellington (TmZn+1200Auckland)</p><p>9554: (UTC-03:30) Newfoundland (TmZn-0330Neufundland)</p><p>9555: (UTC+08:00) Irkutsk (TmZn+0800Irkutsk)</p><p>9556: (UTC+07:00) Krasnoyarsk (TmZn+0700Krasnojarsk)</p><p>9557: (UTC-04:00) Santiago (TmZn-0400Santiago)</p><p>9558: (UTC-08:00) Pacific (USA, Canada) (TmZn-0800Pacific)</p><p>9559: (UTC-08:00) Tijuana, Baja California (Mexico) (TmZn-0800Tijuana)</p><p>9560: (UTC+01:00) Brussels, Copenhagen, Madrid, Paris (TmZn+0100Bruessel)</p><p>9561: (UTC+03:00) Moskow, St. Petersburg, Volgograd (TmZn+0300Moskau)</p><p>9562: (UTC-03:00) Buenos Aires, Santiago (TmZn-0300BuenosAires)</p><p>9563: (UTC-05:00) Bogotá, Lima, Quito (TmZn-0500Bogota)</p><p>9565: (UTC-11:00) Midway Islands, Samoa (TmZn-1100Midway)</p><p>9566: (UTC+07:00) Bangkok, Hanoi, Jakarta (TmZn+0700Bangkok)</p><p>9567: (UTC+02:00) Harare, Pretoria (TmZn+0200Harare)</p><p>9568: (UTC+05:30) Sri Jayawardenepura (TmZn+0530SriJayawardenepura)</p><p>9569: (UTC+08:00) Taipeh (TmZn+0800Taipeh)</p><p>9570: (UTC+10:00) Hobart (TmZn+1000Hobart)</p><p>9571: (UTC+09:00) Osaka, Sapporo, Tokyo (TmZn+0900Osaka)</p><p>9572: (UTC+13:00) Nuku'alofa (TmZn+1300Nukualofa)</p><p>9573: (UTC-05:00) Indiana (East) (TmZn-0500Indiana)</p><p>9574: (UTC-07:00) Arizona (TmZn-0700Arizona)</p><p>9575: (UTC+10:00) Vladivostok, Magadan (TmZn+1000Wladiwostok)</p><p>9576: (UTC+08:00) Perth (TmZn+0800Perth)</p><p>9577: (UTC+01:00) West.Centr.Africa (TmZn+0100WestZentralafrika)</p><p>9578: (UTC+01:00) Amsterdam, Berlin, Bern, Rome, Stockholm, Vienna (TmZn+0100Amsterdam)</p><p>9579: (UTC+05:00) Islamabad, Karatschi (TmZn+0500Islamabad)</p><p>9580: (UTC+10:00) Guam, Port Moresby (TmZn+1000Guam)</p><p>9581: (UTC+09:00) Yakutsk (TmZn+0900Jakutsk)</p><p>9582: (UTC+04:00) Caucasian Standard Time (TmZn+0400Kaukasus)</p><p>9583: (UTC-06:00) Chicago, Dallas, Kansas City, Winnipeg (TmZn-0600Chicago)</p><p>9584: (UTC-06:00) Guadalajara, Mexico City, Monterrey - new (TmZn-0600GuadalajaraNeu)</p><p>9586: (UTC+04:00) Port Louis (TmZn+0400PortLouis)</p><p>9587: (UTC-07:00) Chihuahua, La Paz, Mazatlan - new (TmZn-0700ChihuahuaNeu)</p><p>9588: (UTC-03:00) Montevideo (TmZn-0300Montevideo)</p><p>9589: (UTC+05:00) Taschkent (TmZn+0500Taschkent)</p><p>9591: (UTC-04:00) Georgetown, La Paz, San Juan (TmZn-0400LaPaz)</p><p>9592: (UTC+08:00) Ulan-Bator (TmZn+0800UlanBator)</p><p>9593: (UTC-03:00) Cayenne (TmZn-0300Cayenne)</p><p>9594: (UTC-04:00) Asuncion (TmZn-0400Asuncion)</p><p>9595: (UTC+12:00) Petropavlovsk-Kamtschatski (TmZn+1200Petropawlowsk)</p><p>9596: (UTC+03:00) Minsk (TmZn+0300Minsk)</p><p>9597: (UTC+07:00) Novosibirsk (TmZn+0700Nowosibirsk)</p><p>9598: (UTC-04:00) Caracas (TmZn-0400Caracas)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Bat.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>Battery current</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30843</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.CapacRtgWh</span></p></td><td><p>Parameter</p></td><td><p><span>Battery nominal capacity</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Rated capacity</span></p></td><td><p>0 Wh to 4294967295 Wh</p></td><td><p>4294967295 Wh</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaStt</span></p></td><td><p>Measured value</p></td><td><p><span>Current battery state of charge</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > State of charge</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30845</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.Diag.ActlCapacNom</span></p></td><td><p>Measured value</p></td><td><p><span>Current battery capacity</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Diagnosis > Current capacity</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30847</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.OpStt</span></p></td><td><p>Measured value</p></td><td><p><span>Battery oper. status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > General operating status</span></p></td><td><p><p>303: Off (Off)</p><p>2291: Battery standby (BatWait)</p><p>3664: Emergency charge mode (EmgCha)</p><p>2292: Charge battery (BatChaStt)</p><p>2293: Discharge battery (BatDschStt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30955</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Battery temperature</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30849</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.ChaAmpSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>Maximum charging current</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Maximum charging current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.DschAmpSptDmd</span></p></td><td><p>Measured value</p></td><td><p><span>Maximum discharging current</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery > Maximum discharging current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>32257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.Typ</span></p></td><td><p>Parameter</p></td><td><p><span>Battery type</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Type</span></p></td><td><p><p>1785: Lithium-Ion (Li-Ion) (BatTypLiIon)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40035</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Bat.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>Battery voltage</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30851</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatChrg.CurBatCha</span></p></td><td><p>Measured value</p></td><td><p><span>Present battery charge</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery charge > Present battery charge</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31393</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatChrg.ActBatChrg</span></p></td><td><p>Measured value</p></td><td><p><span>Charge of current battery</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery charge > Charge of current battery</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34661</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatConv.WMaxCha</span></p></td><td><p>Parameter</p></td><td><p><span>Batt. manuf's max. charge capac.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery switch > Max. charge capacity</span></p></td><td><p>0 W to 10600 W</p></td><td><p>7500 W</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40189</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatConv.WMaxDsch</span></p></td><td><p>Parameter</p></td><td><p><span>Batt. manuf's max. disch. capac.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Battery switch > Max. discharge capacity</span></p></td><td><p>0 W to 10600 W</p></td><td><p>6000 W</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40191</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatDsch.ActBatDsch</span></p></td><td><p>Measured value</p></td><td><p><span>Battery discharge of current battery</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery discharge > Discharge of current battery</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34665</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>BatDsch.CurBatDsch</span></p></td><td><p>Measured value</p></td><td><p><span>Present battery discharge</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Battery > Battery discharge > Present battery discharge</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31395</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>CmpBMS.BatChaMaxW</span></p></td><td><p>Sollwert</p></td><td><p><span>Max. battery charge capac.</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40795</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>CmpBMS.BatChaMaxW</span></p></td><td><p>Sollwert</p></td><td><p><span>Max. battery charge capac.</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44433</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>CmpBMS.BatDschMaxW</span></p></td><td><p>Sollwert</p></td><td><p><span>Max. battery discharge capac.</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40799</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>CmpBMS.BatDschMaxW</span></p></td><td><p>Sollwert</p></td><td><p><span>Max. battery discharge capac.</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44437</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>BatUsDm.BckDmMin</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum width of backup power area</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Areas of application > Minimum width of backup power area</span></p></td><td><p>0 % to 100 %</p></td><td><p>0 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40723</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>BatUsDm.DschProDmMin</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum width of deep discharge protection area</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Areas of application > Minimum width of deep discharge protection area</span></p></td><td><p>1 % to 50 %</p></td><td><p>1 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40721</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>SelfCsmp.BatChaSttMin</span></p></td><td><p>Parameter</p></td><td><p><span>Lower discharge limit for self-consumption increase</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Self-consumption > Lower battery discharge limit</span></p></td><td><p>0 % to 100 %</p></td><td><p>0 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40073</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>BatUsDm.Stt</span></p></td><td><p>Measured value</p></td><td><p><span>Status battery application area</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Battery > Areas of application > Status</span></p></td><td><p><p>2614: Self-consumption area (SelfCsmpDm)</p><p>2615: State of charge conservation area (ChaSttDm)</p><p>2616: Backup power area (BckDm)</p><p>2617: Deep discharge protection area (DschProDm)</p><p>2618: Deep discharge area (ExhDschDm)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31057</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Coolsys.Cab.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Internal temperature</span></p></td><td><p>Svc</p></td><td><p><span>Device > Cooling system > Interior > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30953</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Coolsys.Cab.TmpVal</span></p></td><td><p>Measured value</p></td><td><p><span>Internal temperature</span></p></td><td><p>Svc</p></td><td><p><span>Device > Cooling system > Interior > Temperature</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>34113</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30769</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30957</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31793</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Amp</span></p></td><td><p>Measured value</p></td><td><p><span>DC current input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31795</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>DC voltage input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30771</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Vol</span></p></td><td><p>Measured value</p></td><td><p><span>DC voltage input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Voltage</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30959</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Watt</span></p></td><td><p>Measured value</p></td><td><p><span>DC power input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30773</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>DcMs.Watt</span></p></td><td><p>Measured value</p></td><td><p><span>DC power input</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > DC measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30961</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridGuard.Cntry</span></p></td><td><p>Measured value</p></td><td><p><span>Country standard set</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard</span></p></td><td><p><p>27: Special setting (Adj)</p><p>333: [GR] PPC (PPC)</p><p>438: [DE] VDE0126-1-1 (VDE0126-1-1)</p><p>1199: [CZ] PPDS (PPDS)</p><p>7538: [IL] SI4777_HS131_13 (SI4777_HS131_13)</p><p>7539: [ES] RD1699/413 (RD1699/413)</p><p>7549: [AU] AS4777.2_2015 (AS4777.2_2015)</p><p>7550: [ZA] NRS 097-2-1 (NRS97-2-1)</p><p>7551: [CL] NT_Ley20571 (NT_Ley2057)</p><p>7556: [TH] MEA2016 (MEA2016)</p><p>7557: [TH] PEA2016 (PEA2016)</p><p>7565: [BR] ABNT NBR 16149:2013 (ABNT_NBR_16149_2013)</p><p>7584: [DE] VDE-AR-N4105:2018 Generators > 4.6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: SMA Default 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi DK1:2019 LV (DK1-West/19)</p><p>7600: [DK] Dansk Energi DK2:2019 LV (DK2-East/19)</p><p>7602: [BE] Synergrid C10/11:2019 LV Generators int. Decoup. Protection Device (BE-C10/11/19-09 PV_a)</p><p>7603: [BE] Synergrid C10/11:2019 LV Generators ext. Decoup. Protection Device (BE-C10/11/19-09 PV_b)</p><p>7610: [IT] CEI0-21:2019 System ≤11.08 kW int. Decoup. Protection Device (IT-CEI0-21/19_a)</p><p>7612: [IT] CEI0-21:2019 System >11.08 kW ext. Decoup. Protection Device (IT-CEI0-21/19_c)</p><p>7615: [AT] TOR Generator Type A V1.0:2019 (AT-TOR-Erzeuger-A/19_b)</p><p>7618: [FR] VFR:2019 (VFR2019)</p><p>7620: [IN] IEC 61727 (IEC61727_IN)</p><p>7623: [FI] VJV:2018 (VJV2018)</p><p>7636: [CH] NA/EEA-NE7:2020 generator ≤ 250 kW (NA-EEA-NE7_1)</p><p>7637: [CH] NA/EEA-NE7:2020 battery-storage system ≤ 250 kW (NA-EEA-NE7_1a)</p><p>7658: [PL] PN-EN 50549-1_2019 (PN-EN_50549-1_2019)</p><p>7659: [PL] PN-EN 50549-1_2019_1ph (PN-EN_50549-1_2019_1ph)</p><p>7660: [PL] PN-EN 50549-2_2019 (PN-EN_50549-2_2019)</p><p>7661: [AU] AS/NZS 4777.2:2020 Generator Region A  (AS-NZS-4777-2_1)</p><p>7662: [AU] AS/NZS 4777.2:2020 Generator Region B (AS-NZS-4777-2_1a)</p><p>7663: [AU] AS/NZS 4777.2:2020 Generator Region C (AS-NZS-4777-2_1b)</p><p>7664: [AU] AS/NZS 4777.2:2020 Generator Region NZ (AS-NZS-4777-2_1c)</p><p>7665: [AU] AS/NZS 4777.2:2020 Storage Region A (AS-NZS-4777-2_1d)</p><p>7666: [AU] AS/NZS 4777.2:2020 Storage Region B (AS-NZS-4777-2_1e)</p><p>7667: [AU] AS/NZS 4777.2:2020 Storage Region C (AS-NZS-4777-2_1f)</p><p>7668: [AU] AS/NZS 4777.2:2020 Storage Region NZ (AS-NZS-4777-2_1g)</p><p>7671: [SE] EIFS-2018:2 Generator Type A < 1.5 MW (EIFS-2018_1)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40109</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridGuard.Cntry.HzRtg</span></p></td><td><p>Parameter</p></td><td><p><span>Nominal frequency</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Nominal frequency</span></p></td><td><p>45 Hz to 55 Hz</p></td><td><p>50 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40135</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.LeakRisMin</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum insulation resistance</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Minimum insulation resistance</span></p></td><td><p>20000 &#8486; to 3000000 &#8486;</p></td><td><p>100000 Ω</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41169</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraConn</span></p></td><td><p>Parameter</p></td><td><p><span>Soft start-up rate P</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Soft start-up rate P</span></p></td><td><p>3 %/min to 6000 %/min</p></td><td><p>1200 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44001</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriStrTms</span></p></td><td><p>Parameter</p></td><td><p><span>Reconnection time upon restart</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Reconnection time upon restart</span></p></td><td><p>10 s to 900 s</p></td><td><p>10 s</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44009</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraRecon</span></p></td><td><p>Parameter</p></td><td><p><span>Reconnect gradient after grid fault</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Power gradient for reconnection after grid fault</span></p></td><td><p>5 %/min to 6000 %/min</p></td><td><p>10 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44011</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraReconEna</span></p></td><td><p>Parameter</p></td><td><p><span>Soft start-up P after grid fault</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Soft start-up P after grid fault</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44013</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriFltMonTms</span></p></td><td><p>Parameter</p></td><td><p><span>Reconnection time after grid fault</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Reconnection time after grid fault</span></p></td><td><p>0 s to 3600 s</p></td><td><p>20 s</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44015</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxPu</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, upper maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper maximum threshold</span></p></td><td><p>1 p.u. to 2 p.u.</p></td><td><p>2 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44297</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxPuTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, upper max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper maximum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44303</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hhLimPu</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, median maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Median maximum threshold</span></p></td><td><p>1 p.u. to 2 p.u.</p></td><td><p>2 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44299</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hhLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, median max. threshold trip.time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Median maximum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40450</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hLimPu</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, lower maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower maximum threshold</span></p></td><td><p>1 p.u. to 2 p.u.</p></td><td><p>1.250000 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44301</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, lower max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower maximum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40456</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.lLimPu</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, upper minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper minimum threshold</span></p></td><td><p>0,200000 p.u. to 1 p.u.</p></td><td><p>0.800000 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44309</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.lLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, lower min. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper minimum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>3000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40462</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.llLimPu</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, median minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Median minimum threshold</span></p></td><td><p>0,15 p.u. to 1 p.u.</p></td><td><p>0.200000 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44307</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.llLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, median min. threshold trip.time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Median minimum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>10000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40466</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MinPu</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, lower minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower minimum threshold</span></p></td><td><p>0,200000 p.u. to 1 p.u.</p></td><td><p>0.200000 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44305</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MinTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Voltage monitoring, lower min. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower minimum threshold tripping time</span></p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40468</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.ReconMaxPu</span></p></td><td><p>Parameter</p></td><td><p><span>Max. voltage for reconnection</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Max. voltage for reconnection</span></p></td><td><p>1 p.u. to 2 p.u.</p></td><td><p>1.100000 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44311</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.ReconMinPu</span></p></td><td><p>Parameter</p></td><td><p><span>Min. voltage for reconnection</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Min. voltage for reconnection</span></p></td><td><p>0 p.u. to 1 p.u.</p></td><td><p>0.850000 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44313</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.CntrySet</span></p></td><td><p>Parameter</p></td><td><p><span>Set country standard</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Set country standard</span></p></td><td><p><p>333: [GR] PPC (PPC)</p><p>438: [DE] VDE0126-1-1 (VDE0126-1-1)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41121</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hLim</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring, lower maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower maximum threshold</span></p></td><td><p>50,01 Hz to 55 Hz</p></td><td><p>50.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40432</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring, lower max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower maximum threshold tripping time</span></p></td><td><p>0 ms to 600000 ms</p></td><td><p>160 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40434</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hhLim</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring median maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median maximum threshold</span></p></td><td><p>50,01 Hz to 55 Hz</p></td><td><p>50.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40428</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hhLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frq. monitoring median max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median maximum threshold tripping time</span></p></td><td><p>0 ms to 600000 ms</p></td><td><p>10000 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40430</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.Max</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring upper maximum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper maximum threshold</span></p></td><td><p>50,01 Hz to 55 Hz</p></td><td><p>50.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40103</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.MaxTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring upper max. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper maximum threshold tripping time</span></p></td><td><p>0 ms to 600000 ms</p></td><td><p>160 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40426</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.Min</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring, lower minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower minimum threshold</span></p></td><td><p>45 Hz to 49,96 Hz</p></td><td><p>47.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40101</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.MinTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring, lower min. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower minimum threshold tripping time</span></p></td><td><p>0 ms to 600000 ms</p></td><td><p>44 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40444</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.llLim</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring median minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median minimum threshold</span></p></td><td><p>45 Hz to 49,96 Hz</p></td><td><p>47.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40440</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.llLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frq. monitoring median min. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median minimum threshold tripping time</span></p></td><td><p>0 ms to 600000 ms</p></td><td><p>160 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40442</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.lLim</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring upper minimum threshold</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper minimum threshold</span></p></td><td><p>45 Hz to 49,96 Hz</p></td><td><p>47.5 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40436</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.lLimTmms</span></p></td><td><p>Parameter</p></td><td><p><span>Frequency monitoring, upper min. threshold trip. time</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper minimum threshold tripping time</span></p></td><td><p>0 ms to 600000 ms</p></td><td><p>160 ms</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40438</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.ReconMin</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum switching frequency</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower reconnection limit</span></p></td><td><p>44,0 Hz to 50 Hz</p></td><td><p>44 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41127</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.ReconMax</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum switching frequency</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper reconnection limit</span></p></td><td><p>50,0 Hz to 55 Hz</p></td><td><p>55 Hz</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41129</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>GridMs.A.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase currents > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30977</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.A.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase currents > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30979</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.A.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase currents > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30981</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.Hz</span></p></td><td><p>Measured value</p></td><td><p><span>Grid frequency</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Grid frequency</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30803</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30783</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsA2B</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L1 against L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L1 against L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30789</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30785</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsB2C</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L2 against L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L2 against L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30791</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30787</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.PhV.phsC2A</span></p></td><td><p>Measured value</p></td><td><p><span>Grid voltage phase L3 against L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase voltage > Phase L3 against L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30793</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotA</span></p></td><td><p>Measured value</p></td><td><p><span>Grid current</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Phase total Current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30795</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotPFEEI</span></p></td><td><p>Measured value</p></td><td><p><span>EEI displacement power factor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > EEI displacement power factor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31221</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotPFPrc</span></p></td><td><p>Measured value</p></td><td><p><span>Displacement power factor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Displacement power factor</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30949</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotVA</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Apparent power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30813</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotVAr</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Reactive power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31497</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.TotW</span></p></td><td><p>Measured value</p></td><td><p><span>Power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Power</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30775</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VA.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Apparent power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30815</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VA.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Apparent power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30817</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VA.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Apparent power L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Apparent power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30819</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VAr.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Reactive power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30807</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VAr.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Reactive power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30809</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.VAr.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Reactive power L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Reactive power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30811</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.W.phsA</span></p></td><td><p>Measured value</p></td><td><p><span>Power L1</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Active power > Phase L1</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30777</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.W.phsB</span></p></td><td><p>Measured value</p></td><td><p><span>Power L2</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Active power > Phase L2</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30779</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>GridMs.W.phsC</span></p></td><td><p>Measured value</p></td><td><p><span>Power L3</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Grid measurements > Active power > Phase L3</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30781</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.HystVolNom</span></p></td><td><p>Parameter</p></td><td><p><span>Hysteresis voltage, dynamic grid support configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > Hysteresis voltage</span></p></td><td><p>0 % to 100 %</p></td><td><p>5 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40997</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.PwrCirInopTms</span></p></td><td><p>Parameter</p></td><td><p><span>PWM inversion delay, dynamic grid support configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > PWM inversion delay at undervoltage</span></p></td><td><p>0 s to 5 s</p></td><td><p>0 s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40258</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.PwrCirInopVolNom</span></p></td><td><p>Parameter</p></td><td><p><span>PWM inverse voltage, dynamic grid support configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Dynamic grid support > PWM inverse voltage at undervoltage</span></p></td><td><p>0 % to 100 %</p></td><td><p>70 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40256</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.FstStop</span></p></td><td><p>Sollwert</p></td><td><p><span>Fast shut-down</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40018</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.FstStop</span></p></td><td><p>Sollwert</p></td><td><p><span>Fast shut-down</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41253</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW</p></td></tr>
<tr><td><p><span>Inverter.PFLimQ1</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum achievable cos(phi) quadrant 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Minimum achievable cos(phi) quadrant 1</span></p></td><td><p>0,8 to 1</p></td><td><p>0.8 </p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>41009</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.PFLimQ4</span></p></td><td><p>Parameter</p></td><td><p><span>Minimum achievable cos(phi) quadrant 4</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Minimum achievable cos(phi) quadrant 4</span></p></td><td><p>0,8 to 1</p></td><td><p>0.8 </p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>41015</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.PlntCtl.VRef</span></p></td><td><p>Parameter</p></td><td><p><span>Grid nominal voltage</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>AC Side > Inverter > PV system control > Nominal system voltage</span></p></td><td><p>80 V to 245 V</p></td><td><p>120 V</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40472</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.PlntCtl.VRefOfs</span></p></td><td><p>Parameter</p></td><td><p><span>Reference correction voltage, PV system control</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>AC Side > Inverter > PV system control > Reference correction voltage</span></p></td><td><p>−20 V to +20 V</p></td><td><p>0 V</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40474</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,4 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44051</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,4 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44053</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,4 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44055</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,4 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44057</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,4 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44059</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,4 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44061</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,4 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44063</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,4 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44065</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), active power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Y value</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44067</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), active power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Y value</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44069</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), active power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Y value</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44071</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), active power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Y value</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44073</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), active power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Y value</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44075</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), active power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Y value</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44077</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), active power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Y value</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44079</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), active power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Y value</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44081</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41303</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41325</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41327</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41329</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41331</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41333</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41335</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41337</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), voltage value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</span></p></td><td><p>0,8 p.u. to 1,2 p.u.</p></td><td><p>1 p,u,</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41339</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41305</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41341</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41343</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41345</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41347</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41349</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41351</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41353</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), reactive power value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</span></p></td><td><p>−66 % to +66 %</p></td><td><p>0 %</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41355</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.Crv0.NumPt</span></p></td><td><p>Parameter</p></td><td><p><span>No. of charac. pt.s to be used</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Characteristic curve > Number of support points to be used</span></p></td><td><p>1 to 8</p></td><td><p>4 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40262</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>0 to 100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40378</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>0 to 100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40380</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>0 to 100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40382</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>0 to 100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40384</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>0 to 100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40386</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>0 to 100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40388</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>0 to 100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40390</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.XVal</span></p></td><td><p>Parameter</p></td><td><p><span>X values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > X value</span></p></td><td><p>0 to 100</p></td><td><p>100 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40392</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−1 to +1</p></td><td><p>1 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40402</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−1 to +1</p></td><td><p>1 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40404</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−1 to +1</p></td><td><p>1 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40406</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−1 to +1</p></td><td><p>1 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40408</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−1 to +1</p></td><td><p>1 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40410</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−1 to +1</p></td><td><p>1 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40412</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−1 to +1</p></td><td><p>1 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40414</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.UtilCrvCfg.CrvPt3.YVal</span></p></td><td><p>Parameter</p></td><td><p><span>Y values charact. curve 3</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Conf. of the grid integr. characteristic curves > Supporting points of the characteristic curve 3 > Y value</span></p></td><td><p>−1 to +1</p></td><td><p>1 </p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40416</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VALim</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum apparent power device</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum apparent power</span></p></td><td><p>0 VA to 10000 VA</p></td><td><p>5000 VA</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40185</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VAMax</span></p></td><td><p>Parameter</p></td><td><p><span>Currently set apparent power limit</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Currently set apparent power limit</span></p></td><td><p>0 VA to 10050 VA</p></td><td><p>5000 VA</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40195</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArLimQ1</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum achievable reactive power quadrant 1</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum achievable reactive power quadrant 1</span></p></td><td><p>0 VAr to 10000 VAr</p></td><td><p>5000 VAr</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>41001</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArLimQ4</span></p></td><td><p>Parameter</p></td><td><p><span>Maximum achievable reactive power quadrant 4</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum achievable reactive power quadrant 4</span></p></td><td><p>0 VAr to 10000 VAr</p></td><td><p>5000 VAr</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>41007</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PF</span></p></td><td><p>Sollwert</p></td><td><p><span>External cos φ setpoint specification, cos φ setpoint for active power output</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40024</span></p></td><td><p><span>1</span></p></td><td><p><span>U16</span></p></td><td><p>FIX4</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFEEI</span></p></td><td><p>Sollwert</p></td><td><p><span>Setpoint cos(phi) as per EEI convention</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40999</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX4</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFEEI</span></p></td><td><p>Sollwert</p></td><td><p><span>Setpoint cos(phi) as per EEI convention</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41257</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX4</p></td><td><p>RW</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFExt</span></p></td><td><p>Sollwert</p></td><td><p><span>External cos φ setpoint specification, excitation type for active power output</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40025</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of static voltage stability, configuration of static voltage stability</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Operating mode of static voltage stabilization</span></p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1071: Q, manual setting in VAr (VArCnst)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1074: cos φ, manual setting (PFCnst)</p><p>1075: cos φ, external setting (PFCtlCom)</p><p>1076: cos φ(P) charac. curve (PFCtlW)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30825</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of static voltage stability, configuration of static voltage stability</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Operating mode of static voltage stabilization</span></p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1071: Q, manual setting in VAr (VArCnst)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1074: cos φ, manual setting (PFCnst)</p><p>1075: cos φ, external setting (PFCtlCom)</p><p>1076: cos φ(P) charac. curve (PFCtlW)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40200</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VAr</span></p></td><td><p>Parameter</p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual reactive power setting for active power output > Reactive power</span></p></td><td><p>−6000 VAr to +6000 VAr</p></td><td><p>0 VAr</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30827</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VAr</span></p></td><td><p>Parameter</p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual reactive power setting for active power output > Reactive power</span></p></td><td><p>−6000 VAr to +6000 VAr</p></td><td><p>0 VAr</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40202</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VArNom</span></p></td><td><p>Parameter</p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual reactive power setting for active power output > Reactive power</span></p></td><td><p>−60 % to +60 %</p></td><td><p>0 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30829</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX1</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VArNom</span></p></td><td><p>Parameter</p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Manual reactive power setting for active power output > Reactive power</span></p></td><td><p>−60 % to +60 %</p></td><td><p>0 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40204</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNom</span></p></td><td><p>Sollwert</p></td><td><p><span>Standardized reactive power setpoint by system control</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40015</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX1</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span></p></td><td><p>Sollwert</p></td><td><p><span>Extern. reactive power mode</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40022</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span></p></td><td><p>Sollwert</p></td><td><p><span>Extern. reactive power mode</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41256</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>RW</p></td></tr>
<tr><td><p><span>Inverter.WGraMpp</span></p></td><td><p>Parameter</p></td><td><p><span>Increase rate in case of insolation change</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Increase rate in case of insolation change</span></p></td><td><p>10 %/min to 10000 %/min</p></td><td><p>6000 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>41201</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WGraMpp</span></p></td><td><p>Parameter</p></td><td><p><span>Increase rate in case of insolation change</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Increase rate in case of insolation change</span></p></td><td><p>10 %/min to 10000 %/min</p></td><td><p>6000 %/min</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44023</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WLim</span></p></td><td><p>Parameter</p></td><td><p><span>Rated active power WMaxOutRtg</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Inverter > Maximum active power</span></p></td><td><p>0 W to 10000 W</p></td><td><p>6000 W</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30231</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WMax</span></p></td><td><p>Parameter</p></td><td><p><span>Set active power limit</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum active power output</span></p></td><td><p>0 W to 10050 W</p></td><td><p>6000 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>30233</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WMax</span></p></td><td><p>Parameter</p></td><td><p><span>Set active power limit</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Inverter > Maximum active power output</span></p></td><td><p>0 W to 10050 W</p></td><td><p>6000 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40915</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.W</span></p></td><td><p>Parameter</p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Manual setting > Active power</span></p></td><td><p>0 W to 10000 W</p></td><td><p>6000 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30837</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.W</span></p></td><td><p>Parameter</p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Manual setting > Active power</span></p></td><td><p>0 W to 10000 W</p></td><td><p>6000 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40212</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.WNom</span></p></td><td><p>Parameter</p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Manual setting > Standardized active power</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30839</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.WNom</span></p></td><td><p>Parameter</p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Manual setting > Standardized active power</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40214</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.W</span></p></td><td><p>Sollwert</p></td><td><p><span>Active power limitation by PV system control</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44493</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNom</span></p></td><td><p>Sollwert</p></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40016</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNomPrc</span></p></td><td><p>Sollwert</p></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40023</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNomPrc</span></p></td><td><p>Sollwert</p></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41255</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>RW</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setting, limitation of change rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > External setting > Dynamics > Limitation of change rate</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44029</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setting, increase rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > External setting > Dynamics > Increase rate</span></p></td><td><p>0,05 %/s to 100 %/s</p></td><td><p>20 %/s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44031</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setting, decrease rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > External setting > Dynamics > Decrease rate</span></p></td><td><p>0,05 %/s to 100 %/s</p></td><td><p>20 %/s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44033</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode active power setting</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Operating mode active power setting</span></p></td><td><p><p>303: Off (Off)</p><p>1077: Manual setting in W (WCnst)</p><p>1078: Manual setting in % (WCnstNom)</p><p>1079: External setting (WCtlCom)</p></p></td><td><p>4</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>30835</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode active power setting</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Operating mode active power setting</span></p></td><td><p><p>303: Off (Off)</p><p>1077: Manual setting in W (WCnst)</p><p>1078: Manual setting in % (WCnstNom)</p><p>1079: External setting (WCtlCom)</p></p></td><td><p>4</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40210</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HystEna</span></p></td><td><p>Parameter</p></td><td><p><span>Activation of stay-set indicator function, linear instantaneous power gradient configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Activation of stay-set indicator function</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40240</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStop</span></p></td><td><p>Parameter</p></td><td><p><span>Difference between reset frequency and grid frequency, linear instantaneous power gradient configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Difference between reset frequency and grid freq.</span></p></td><td><p>0 Hz to 5 Hz</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40220</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</span></p></td><td><p>Parameter</p></td><td><p><span>P(f), active power change rate after fault end</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Active power change rate after fault end</span></p></td><td><p>0 %/min to 100 %/min</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40242</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStr</span></p></td><td><p>Parameter</p></td><td><p><span>Difference between starting frequency and grid frequency, linear instantaneous power gradient configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Difference between starting freq. and grid freq.</span></p></td><td><p>0 Hz to 5 Hz</p></td><td><p>‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40218</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.WGra</span></p></td><td><p>Parameter</p></td><td><p><span>Active power gradient, linear instantaneous power gradient configuration</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Active power gradient</span></p></td><td><p>0 % to 100 %</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40238</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.CtlComMssMod</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setting, fallback behavior</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > External setting > Fallback behavior</span></p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41193</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.TmsOut</span></p></td><td><p>Parameter</p></td><td><p><span>External active power setting, timeout</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > External setting > Timeout</span></p></td><td><p>5 s to 32400 s</p></td><td><p>600 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41195</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.FlbWNom</span></p></td><td><p>Parameter</p></td><td><p><span>Fallback active power limit P in % of WMax for absent active power limit</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > External setting > Fallback active power P</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41197</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</span></p></td><td><p>Parameter</p></td><td><p><span>External reactive power setting, fallback behavior</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Q, external setting > Fallback behavior</span></p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41219</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.TmsOut</span></p></td><td><p>Parameter</p></td><td><p><span>External reactive power setting, timeout</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Q, external setting > Timeout</span></p></td><td><p>5 s to 32400 s</p></td><td><p>600 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41221</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.FlbVArNom</span></p></td><td><p>Parameter</p></td><td><p><span>External reactive power setting, fallback value</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > Q, external setting > Fallback value of reactive power setting</span></p></td><td><p>−60 % to +60 %</p></td><td><p>0 %</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41223</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setting, fallback behavior</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback behavior</span></p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41225</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setting, fallback behavior</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback behavior</span></p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44097</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.TmsOut</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setting, timeout</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Timeout</span></p></td><td><p>5 s to 32400 s</p></td><td><p>600 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41227</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.TmsOut</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setting, timeout</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Timeout</span></p></td><td><p>5 s to 32400 s</p></td><td><p>600 s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44099</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.FlbPF</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setpoint specification, fallback value of cos φ for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback value of cos φ for active power output</span></p></td><td><p>0,8 to 1</p></td><td><p>1 </p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41229</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.FlbPFExt</span></p></td><td><p>Parameter</p></td><td><p><span>External cos φ setpoint specification, fallback value of the excitation type for active power output</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback value of the excitation type for active power output</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41435</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Ena</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), activation</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Activation</span></p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44043</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WRefMod</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), type of reference active power</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Type of reference voltage</span></p></td><td><p><p>4405: Maximum active power WMax (WMaxInOut)</p><p>4443: Current power (WSnpt)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44047</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), number of points used</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Characteristic > Number of support points to be used</span></p></td><td><p>0 to 8</p></td><td><p>2 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44049</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WGraPos</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), increase rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Increase rate</span></p></td><td><p>0,100000 %/s to 1000 %/s</p></td><td><p>20 %/s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44089</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WGraNeg</span></p></td><td><p>Parameter</p></td><td><p><span>P(V), decrease rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Active power mode > Voltage-dependent active power adjustment P(V) > Decrease rate</span></p></td><td><p>0,100000 %/s to 1000 %/s</p></td><td><p>20 %/s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44091</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzMod</span></p></td><td><p>Parameter</p></td><td><p><span>Operating mode of active power reduction in case of overfrequency P(f)</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Frequency-dependent active power adapt. P(f) > Operating mode active power red., overfreq. P(f)</span></p></td><td><p><p>303: Off (Off)</p><p>1132: Frequency-dependent active power adapt. P(f) (WCtlHz)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40216</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.PFExtStr</span></p></td><td><p>Parameter</p></td><td><p><span>Excit. type at start point, cos φ(P) char. conf.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Excitation type at starting point</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40224</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.PFStr</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ at start point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > cos φ of start point</span></p></td><td><p>0,8 to 1</p></td><td><p>1 </p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40222</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.WNomStr</span></p></td><td><p>Parameter</p></td><td><p><span>Act. power at start point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Active power at starting point</span></p></td><td><p>0 % to 100 %</p></td><td><p>50 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40230</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.PFExtStop</span></p></td><td><p>Parameter</p></td><td><p><span>Excit. type at end point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Excitation type at end point</span></p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40228</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.PFStop</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ at end point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > cos φ of end point</span></p></td><td><p>0,8 to 1</p></td><td><p>0.95 </p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40226</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.WNomStop</span></p></td><td><p>Parameter</p></td><td><p><span>Act. power at end point, cos φ(P) char. config.</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Active power at end point</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40232</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ(P), increase rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Increase rate</span></p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44249</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</span></p></td><td><p>Parameter</p></td><td><p><span>cos φ(P), decrease rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Decrease rate</span></p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), number of support points to be used</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Number of support points to be used</span></p></td><td><p>0 to 8</p></td><td><p>4 </p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44191</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), increase rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Dynamics > Increase rate</span></p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>100 %/s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44205</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</span></p></td><td><p>Parameter</p></td><td><p><span>Q(V), decrease rate</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Dynamics > Decrease rate</span></p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>100 %/s</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>44207</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.VArGraNom</span></p></td><td><p>Parameter</p></td><td><p><span>Reactive power gradient, reactive power/voltage characteristic curve configuration Q(V)</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Reactive power gradient</span></p></td><td><p>0 % to 10 %</p></td><td><p>0 %</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>40490</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Isolation.FltA</span></p></td><td><p>Measured value</p></td><td><p><span>Residual current</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > Insulation monitoring > Residual current</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31247</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Isolation.LeakRis</span></p></td><td><p>Measured value</p></td><td><p><span>Insulation resistance</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>DC Side > Insulation monitoring > Insulation resistance</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30225</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.ARtg</span></p></td><td><p>Parameter</p></td><td><p><span>Nominal current of all phases</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Nominal current</span></p></td><td><p>0,0 A to 4294967 A</p></td><td><p>0 A</p></td><td><p>0.001</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40480</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.Bat.Vendor</span></p></td><td><p>Parameter</p></td><td><p><span>Battery manufacturer</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Type Label > Type Label > Battery > Manufacturer</span></p></td><td><p><p>2340: LG Chem (LGChem)</p><p>8605: Tesla (Tesla)</p><p>8620: BYD (BYD)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>4</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31377</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SwRev</span></p></td><td><p>Parameter</p></td><td><p><span>BMS firmware version</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device Components > Type Label > Battery management system > Software version</span></p></td><td><p>0 to 4294967295</p></td><td><p>4294967295 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31389</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.Typ</span></p></td><td><p>Parameter</p></td><td><p><span>BMS type</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device Components > Type Label > Battery management system > Type</span></p></td><td><p><p>4333: Battery type not specified (BatTypNotCfg)</p><p>8610: RESU-10H (RESU-10.0)</p><p>8623: RESU-7H (RESU-7.0)</p><p>8628: Hyperion (3 - 6) (HYPN-3-6)</p><p>8629: era:powerbase 7.5 - 15 HV (ERA-PBS7_5_15HV)</p><p>8630: AXIstorage Li SH 3 – 6 Powerpack (AX_PWRPCK_3_6)</p><p>8634: RESU-10M (RESU-10M)</p><p>8636: RESU16H Prim (RESU-16H_Prime)</p><p>8638: RESU10H Prime (RESU-10H_Prime)</p><p>19033: SBG4-2A (SBG4_12A)</p><p>19034: SBT3-12A (SBT3_12A)</p><p>19045: Battery-Box Premium HVM (BatBoxPremHVM)</p><p>19046: Battery-Box Premium HVS (BatBoxPremHVS)</p><p>19073: Battery-Box Premium HVL (BatBoxPremHVL)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31379</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.CmpMain.SwRev</span></p></td><td><p>Parameter</p></td><td><p><span>Firmware version of the main processor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device Components > Type Label > Main processor > Software version</span></p></td><td><p>0 to 4294967295</p></td><td><p>0 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40063</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.ComRev</span></p></td><td><p>Parameter</p></td><td><p><span>Communication version</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Type Label > Type Label > Communication version</span></p></td><td><p>0 to 4294967294</p></td><td><p>0 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40789</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>REV</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.Location</span></p></td><td><p>Parameter</p></td><td><p><span>‒</span></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>-</span></p></td><td><p><span>40631</span></p></td><td><p><span>12</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Nameplate.MainModel</span></p></td><td><p>Parameter</p></td><td><p><span>Device class</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Device class</span></p></td><td><p><p>8009: Hybrid inverter (DevClss9)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30051</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.Model</span></p></td><td><p>Parameter</p></td><td><p><span>Device type</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Device type</span></p></td><td><p><p>19048: SUNNY TRIPOWER 5.0 SE (STP5.0-3SE-40)</p><p>19049: SUNNY TRIPOWER 6.0 SE (STP6.0-3SE-40)</p><p>19050: SUNNY TRIPOWER 8.0 SE (STP8.0-3SE-40)</p><p>19051: SUNNY TRIPOWER 10.0 SE (STP10.0-3SE-40)</p></p></td><td><p>2</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30053</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td><p>Parameter</p></td><td><p><span>Serial number</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Serial number</span></p></td><td><p>0 to 4294967294</p></td><td><p>0 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30057</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>RAW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td><p>Parameter</p></td><td><p><span>Serial number</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Type Label > Type Label > Serial number</span></p></td><td><p>0 to 4294967294</p></td><td><p>0 </p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40067</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>RAW</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Bat.Health</span></p></td><td><p>Measured value</p></td><td><p><span>Battery status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Battery > Condition</span></p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>31391</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.Evt.EvtNo</span></p></td><td><p>Measured value</p></td><td><p><span>Current event number for manufacturer</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Current event > Event number manufacturer</span></p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>‒</p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30247</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.GriSwStt</span></p></td><td><p>Measured value</p></td><td><p><span>Grid relay/contactor</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Grid relay status</span></p></td><td><p><p>51: Closed (Cls)</p><p>311: Open (Opn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30217</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.OpStt</span></p></td><td><p>Measured value</p></td><td><p><span>General operating status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > General operating status</span></p></td><td><p><p>303: Off (Off)</p><p>569: Activated (Run)</p><p>1295: Standby (Stdby)</p><p>1795: Bolted (Lok)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>40029</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.OpMod</span></p></td><td><p>Parameter</p></td><td><p><span>General operating mode</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Device > Operation > General operating mode</span></p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>1</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>40009</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Operation.PvGriConn</span></p></td><td><p>Measured value</p></td><td><p><span>Plant mains connection</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>AC Side > Operation > Mains connection</span></p></td><td><p><p>1779: Separated (Dscon)</p><p>1780: Public electricity mains (PubGri)</p><p>1781: Island mains (IsoGri)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30881</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.RunStt</span></p></td><td><p>Measured value</p></td><td><p><span>Operating status</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Status > Operation > Operating status</span></p></td><td><p><p>235: Parallel grid operation (GriOp)</p><p>1463: Backup (Bck)</p><p>1469: Shut down (Shtdwn)</p><p>2119: Derating (Drt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>33003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.RstrLokStt</span></p></td><td><p>Measured value</p></td><td><p><span>Block status</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>Status > Operation > Block status</span></p></td><td><p><p>257: Frequency not permitted (HzFlt)</p><p>1655: Electric arc detected (EvtAfci)</p><p>1690: Fast shut-down (FstStop)</p><p>2386: Overvoltage (OvVol)</p><p>2387: Undervoltage (UnVol)</p><p>2388: Overfrequency (OvHz)</p><p>2389: Underfrequency (UnHz)</p><p>2390: Passive islanding detection (PID)</p><p>2490: Phase loss (PLD)</p><p>3165: PLL error (PLL)</p><p>3166: Phase loss on low voltage side (PLDLoVol)</p><p>3167: Active islanding detection (ActIsldDet)</p><p>4553: After fault current (ManRstrRCD)</p><p>4570: Wait for enable operation (WaitStr)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>‒</p></td><td><p><span>‒</span></p></td><td><p><span>‒</span></p></td><td><p><span>-</span></p></td><td><p><span>30251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td></tr>
<tr><td><p><span>Operation.ValRsIstl</span></p></td><td><p>Parameter</p></td><td><p><span>Reset operating data</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>Device > Operation > Reset operating data</span></p></td><td><p><p>237: Counter grid connections (GriSwCnt)</p><p>353: Reset events (RsEvtCnt)</p><p>355: Reset energy logger (RsTotWhLog)</p><p>409: Operating time (TotOpTms)</p><p>411: Feed-in time (TotFeedTms)</p><p>418: Total yield (TotWhOut)</p><p>568: Execute all (DoAll)</p><p>720: Reset network parameter (NetwParaRs)</p></p></td><td><p>-</p></td><td><p><span>‒</span></p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>44021</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>PCC.WMax</span></p></td><td><p>Parameter</p></td><td><p><span>Set active power limit at grid connection point</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System and device control > Grid connection point > Maximum active power output</span></p></td><td><p>0 W to 500000 W</p></td><td><p>‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41217</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>PCC.WMaxNom</span></p></td><td><p>Parameter</p></td><td><p><span>Set active power limit at grid connection point</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>System and device control > Grid connection point > Set active power limit</span></p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41199</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>Plnt.DcWRtg</span></p></td><td><p>Parameter</p></td><td><p><span>Nominal PV system power</span></p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p><span>DC Side > PV system > Nominal power</span></p></td><td><p>0 W to 50000 W</p></td><td><p>6000 W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p><span>-</span></p></td><td><p><span>41203</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>Messwert</span></p></td><td><p><span>Versionsnummer SMA Modbus-Profil</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30001</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.SusyId</span></p></td><td><p><span>Messwert</span></p></td><td><p><span>SUSyID Modul</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td><p><span>Messwert</span></p></td><td><p><span>Seriennummer</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30005</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>Messwert</span></p></td><td><p><span>Unit ID des Wechselrichters</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>42109</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RW</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>Messwert</span></p></td><td><p><span>SMA Grid Guard-Code</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>43090</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>FIX0</span></p></td><td><p><span>RW</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.Vendor</span></p></td><td><p><span>Messwert</span></p></td><td><p><span>Hersteller</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30055</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>TAGLIST</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>DtTm.Tm</span></p></td><td><p><span>Messwert</span></p></td><td><p><span>Systemzeit</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30193</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>DT</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Legend</h2><p><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img> - SMA Grid Guard code</p><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img> - 30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product</p><p><img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img> - Cyclic modification of these parameters may destroy the flash memory of the product</p></div><div id="footer"><p>&copy; Copyright 2022 - SMA Solar Technology AG</p></div></footer></body></html>
