<!DOCTYPE html>
<html>
<head><title>Parameters and Measured Values</title>
    <script type="text/javascript" src="scripts\jquery-1.11.2.js"></script>
    <script type="text/javascript" src="scripts\jquery.tablesorter.js"></script>
    <script type="text/javascript" src="scripts\floatingheader.js"></script>
    <link rel="stylesheet" href="images\parameterlist.css">
    <link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico">
    <meta charset="UTF-8">
    <script>
        $(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[1,0],[5,0]]} );});

    </script>
</head>
<body>
<header>
    <nav></nav>
    <div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/>
        <div id="headercontent"><h1>Parameters and Measured Values</h1>
            <h2>STP 12-50 / STP 15-50 / STP 20-50 / STP 25-50 (Sunny Tripower X 12 / Sunny Tripower X 15 / Sunny Tripower X 20 / Sunny Tripower X 25)</h2>
            <p>This list is valid from the following firmware version: 02.02.07.R</p></div>
    </div>
</header>
<section>
    <table class="tableWithFloatingHeader" id="paraTable">
        <thead>
        <tr>
            <th><p>Channel</p></th>
            <th><p>Name (SMA Speedwire)</p></th>
            <th><p>Read level</p></th>
            <th><p>Group</p></th>
            <th><p>Value range / unit / set values</p></th>
            <th><p>Default value</p></th>
            <th><p>Increment</p></th>
            <th><p>Write level</p></th>
            <th><p>SMA Modbus register address</p></th>
            <th><p>Number of combined SMA Modbus registers</p></th>
            <th><p>SMA Modbus data type</p></th>
            <th><p>SMA Modbus data format</p></th>
            <th><p>SMA Modbus access</p></th>
        </tr>
        </thead>
        <tbody>
            <tr>
                <td><p><span>Parameter.Inverter.WGraRecon</span></p></td>
                <td><p><span>Reconnect gradient after grid fault</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 %/min - 10,000 %/min</p></td>
                <td><p>0 %/min</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44011</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltTms</span></p></td>
                <td><p><span>Maximum duration of a short interruption</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 s - 400 s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44019</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltReConTms</span></p></td>
                <td><p><span>Reconnection time upon short interruption</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 s - 6,000 s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44017</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Operation.OpMod</span></p></td>
                <td><p><span>General operating mode</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p></p></td>
                <td><p>1467: Start (Str)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40009</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Operation.CtrlType</span></p></td>
                <td><p><span>DC voltage control type</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p></p></td>
                <td><p>295: MPP (Mpp)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40007</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Metering.TotOpTmhSet</span></p></td>
                <td><p><span>Set total operating time at grid connection point</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0 h - 440,000 h</p></td>
                <td><p>0 h</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41173</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Metering.TotkWhOutSet</span></p></td>
                <td><p><span>Set total yield</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0 kWh - 4,000,000 kWh</p></td>
                <td><p>0 kWh</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>41171</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.ARtg</span></p></td>
                <td><p><span>Nominal current of all phases</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0 A - 100 A</p></td>
                <td><p>100 A</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>40480</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraMod</span></p></td>
                <td><p><span>Dynamic grid support, reactive current static</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>4434: Zero at origin (ZerAtZer)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40244</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraSwell</span></p></td>
                <td><p><span>Dynamic grid support, k-factor of react. current stat. for overvolt.</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 % - 10 %</p></td>
                <td><p>2 %</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40248</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraSag</span></p></td>
                <td><p><span>Dynamic grid support, k-factor of react. current stat. for undervolt.</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 % - 10 %</p></td>
                <td><p>2 %</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40246</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VRtg</span></p></td>
                <td><p><span>Inverter nominal voltage</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>400 V</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40751</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.AfciIsOn</span></p></td>
                <td><p><span>AFCI switched on</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p></p></td>
                <td><p>1130: No (No)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41265</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.LeakRisMin</span></p></td>
                <td><p><span>Minimum insulation resistance</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>33,333 Ohm - 3,000,000 Ohm</p></td>
                <td><p>33,333 Ohm</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41169</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrVol</span></p></td>
                <td><p><span>Minimum voltage input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41133</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrVol</span></p></td>
                <td><p><span>Minimum voltage input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41135</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrVol</span></p></td>
                <td><p><span>Minimum voltage input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41137</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrVol</span></p></td>
                <td><p><span>Minimum voltage input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41139</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrVol</span></p></td>
                <td><p><span>Minimum voltage input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41141</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StopVol</span></p></td>
                <td><p><span>Critical voltage to end feed-in</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41145</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StopVol</span></p></td>
                <td><p><span>Critical voltage to end feed-in</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41147</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StopVol</span></p></td>
                <td><p><span>Critical voltage to end feed-in</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41149</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StopVol</span></p></td>
                <td><p><span>Critical voltage to end feed-in</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41151</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StopVol</span></p></td>
                <td><p><span>Critical voltage to end feed-in</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41153</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrTms</span></p></td>
                <td><p><span>Start delay input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 s - 10,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41155</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrTms</span></p></td>
                <td><p><span>Start delay input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 s - 10,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41157</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrTms</span></p></td>
                <td><p><span>Start delay input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 s - 10,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41159</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrTms</span></p></td>
                <td><p><span>Start delay input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 s - 10,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41161</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrTms</span></p></td>
                <td><p><span>Start delay input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 s - 10,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41163</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.DcCfg.StrTms</span></p></td>
                <td><p><span>Start delay input</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p>0 s - 10,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41165</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.CmpMain.SwRev</span></p></td>
                <td><p><span>Firmware version of the main processor</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Device Components</span></p></td>
                <td><p></p></td>
                <td><p>0 </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>40063</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FW_VERSION</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VAMaxOutRtg</span></p></td>
                <td><p><span>Rated apparent power VAMaxOutRtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0 VA - 50,000 VA</p></td>
                <td><p>1,000 VA</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33025</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.Stt</span></p></td>
                <td><p><span>Islanding detection, status of the unbalance detection</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44417</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.HzMon.Stt</span></p></td>
                <td><p><span>Islanding detection, status of frequency monitor</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44377</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.AsymMax</span></p></td>
                <td><p><span>Islanding detection, permissible grid unbalance</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 % - 50 %</p></td>
                <td><p>50 %</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44419</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.AsymMaxTmms</span></p></td>
                <td><p><span>Islanding detection, tripping time of the unbalance detection</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 10,000 ms</p></td>
                <td><p>10,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44421</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.HzMon.HzMonTmms</span></p></td>
                <td><p><span>Islanding detection, tripping time of the frequency monitor</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 10,000 ms</p></td>
                <td><p>5,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44379</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.StepVolPu</span></p></td>
                <td><p><span>Dynamic grid support, voltage leap height</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 0.2 p.u.</p></td>
                <td><p>0.03 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44331</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.DbVMaxPu</span></p></td>
                <td><p><span>Dynamic grid support, overvoltage threshold for reactive current</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 p.u. - 1.2 p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44327</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.DbVMinPu</span></p></td>
                <td><p><span>Dynamic grid support, undervoltage threshold for reactive current</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.8 p.u. - 1 p.u.</p></td>
                <td><p>0.9 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44329</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.HystVolPu</span></p></td>
                <td><p><span>Dynamic grid support, hysteresis voltage</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.02 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44323</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.ZerCurUnVolPu</span></p></td>
                <td><p><span>Dynamic grid support, undervoltage threshold for zero current</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.7 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44321</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.ZerCurOvVolPu</span></p></td>
                <td><p><span>Dynamic grid support, overvoltage threshold for zero current</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 p.u. - 1.4 p.u.</p></td>
                <td><p>1.2 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44319</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSMod</span></p></td>
                <td><p><span>Dynamic grid support, operating mode</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40250</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.VRefArMod</span></p></td>
                <td><p><span>Dynamic grid support, averaging for reactive current static</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>308: On (On)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44325</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hLimPu</span></p></td>
                <td><p><span>Voltage monitoring, lower maximum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1.25 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44301</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hLimTmms</span></p></td>
                <td><p><span>Voltage monitoring, lower max. threshold trip. time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40456</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.lLimPu</span></p></td>
                <td><p><span>Voltage monitoring, upper minimum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.8 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44309</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.lLimTmms</span></p></td>
                <td><p><span>Voltage monitoring, lower min. threshold trip. time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>3,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40462</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPu</span></p></td>
                <td><p><span>Voltage monitoring, upper maximum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>2 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44297</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPuTmms</span></p></td>
                <td><p><span>Voltage monitoring, upper max. threshold trip. time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44303</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MinPu</span></p></td>
                <td><p><span>Voltage monitoring, lower minimum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.2 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44305</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MinTmms</span></p></td>
                <td><p><span>Voltage monitoring, lower min. threshold trip. time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40468</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hhLimPu</span></p></td>
                <td><p><span>Voltage monitoring, median maximum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>2 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44299</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hhLimTmms</span></p></td>
                <td><p><span>Voltage monitoring, median max. threshold trip.time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40450</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.llLimPu</span></p></td>
                <td><p><span>Voltage monitoring, median minimum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.2 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44307</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.llLimTmms</span></p></td>
                <td><p><span>Voltage monitoring, median min. threshold trip.time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>10,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40466</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ReconMaxPu</span></p></td>
                <td><p><span>Max. voltage for reconnection</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44311</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ReconMinPu</span></p></td>
                <td><p><span>Min. voltage for reconnection</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.85 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44313</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PlntCtl.VRef</span></p></td>
                <td><p><span>Grid nominal voltage</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>80 V - 500 V</p></td>
                <td><p>400 V</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40472</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.hLim</span></p></td>
                <td><p><span>Frequency monitoring, lower maximum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>51.5 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40432</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.hLimTmms</span></p></td>
                <td><p><span>Frequency monitoring, lower max. threshold trip. time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40434</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.lLim</span></p></td>
                <td><p><span>Frequency monitoring upper minimum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47.5 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40436</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.lLimTmms</span></p></td>
                <td><p><span>Frequency monitoring, upper min. threshold trip. time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40438</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.Max</span></p></td>
                <td><p><span>Frequency monitoring upper maximum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40103</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.MaxTmms</span></p></td>
                <td><p><span>Frequency monitoring upper max. threshold trip. time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40426</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.Min</span></p></td>
                <td><p><span>Frequency monitoring, lower minimum threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40101</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.MinTmms</span></p></td>
                <td><p><span>Frequency monitoring, lower min. threshold trip. time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>1,000,000 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40444</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMax</span></p></td>
                <td><p><span>Maximum switching frequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>50.1 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41129</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMin</span></p></td>
                <td><p><span>Minimum switching frequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47.5 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41127</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPeakPu</span></p></td>
                <td><p><span>Voltage monitoring, peak voltage threshold</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>1.5 p.u. - 3 p.u.</p></td>
                <td><p>1.78 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44315</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPeakTmms</span></p></td>
                <td><p><span>Voltage monitoring, peak voltage threshold tripping time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0.1 ms - 5 ms</p></td>
                <td><p>0.312 ms</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44317</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltMonTms</span></p></td>
                <td><p><span>Reconnection time after grid fault</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 s - 6,000 s</p></td>
                <td><p>0 s</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44015</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.GriStrTms</span></p></td>
                <td><p><span>Reconnection time upon restart</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 s - 1,600 s</p></td>
                <td><p>0 s</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44009</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmsPrc</span></p></td>
                <td><p><span>Q(V), response time for setpoint filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44477</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</span></p></td>
                <td><p><span>Q(V), number of support points to be used</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44191</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41327</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41329</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41331</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41333</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41335</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41337</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41339</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(V), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41343</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(V), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41345</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(V), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41347</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(V), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41349</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(V), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41351</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(V), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41353</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(V), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41355</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VAMaxIn</span></p></td>
                <td><p><span>Nominal apparent power VAMaxIn</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0 VA - 50,000 VA</p></td>
                <td><p>1,000 VA</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44391</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VAMaxOut</span></p></td>
                <td><p><span>Nominal apparent power VAMaxOut</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0 VA - 50,000 VA</p></td>
                <td><p>1,000 VA</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44389</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VAMaxInRtg</span></p></td>
                <td><p><span>Rated apparent power VAMaxInRtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0 VA - 50,000 VA</p></td>
                <td><p>1,000 VA</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33027</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WMaxIn</span></p></td>
                <td><p><span>Nominal active power WMaxIn</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>-50,000 W - 0 W</p></td>
                <td><p>-1,000 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44383</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WMax</span></p></td>
                <td><p><span>Set active power limit</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p>0 W - 50,000 W</p></td>
                <td><p>1,000 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>30233</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WMax</span></p></td>
                <td><p><span>Set active power limit</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p>0 W - 50,000 W</p></td>
                <td><p>1,000 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40915</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WMaxInRtg</span></p></td>
                <td><p><span>Rated active power WMaxInRtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>-50,000 W - 0 W</p></td>
                <td><p>-1,000 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33019</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WLim</span></p></td>
                <td><p><span>Rated active power WMaxOutRtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p>0 W - 50,000 W</p></td>
                <td><p>1,000 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30231</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PFMinQ1</span></p></td>
                <td><p><span>Nominal cos φ PFMinQ1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44409</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PFMinQ2</span></p></td>
                <td><p><span>Nominal cos φ PFMinQ2</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44411</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PFMinQ3</span></p></td>
                <td><p><span>Nominal cos φ PFMinQ3</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44413</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PFMinQ4</span></p></td>
                <td><p><span>Nominal cos φ PFMinQ4</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44415</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PFMinQ1Rtg</span></p></td>
                <td><p><span>Rated cos φ PFMinQ1Rtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33037</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PFMinQ2Rtg</span></p></td>
                <td><p><span>Rated cos φ PFMinQ2Rtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33039</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PFMinQ3Rtg</span></p></td>
                <td><p><span>Rated cos φ PFMinQ3Rtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33041</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.PFMinQ4Rtg</span></p></td>
                <td><p><span>Rated cos φ PFMinQ4Rtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33043</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModIn</span></p></td>
                <td><p><span>Reactive power mode in case of active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41321</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModOut</span></p></td>
                <td><p><span>Reactive power mode in case of active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41319</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModZerW</span></p></td>
                <td><p><span>Reactive power for zero active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41323</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArNomRefMod</span></p></td>
                <td><p><span>Reactive power mode, reference size for reactive power setting</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>4405: Maximum active power WMax (WMaxInOut)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44095</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</span></p></td>
                <td><p><span>Q(V), operating mode for reference voltage adaption</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41311</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</span></p></td>
                <td><p><span>Q(V), setting time of automatic reference voltage adaption</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 s - 100,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41313</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WMod</span></p></td>
                <td><p><span>Operating mode active power setting</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1079: External setting (WCtlCom)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>30835</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WMod</span></p></td>
                <td><p><span>Operating mode active power setting</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1079: External setting (WCtlCom)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40210</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.CtlComMssMod</span></p></td>
                <td><p><span>External active power setting, fallback behavior</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>2506: Values maintained (UsStp)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41193</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.TmsOut</span></p></td>
                <td><p><span>External active power setting, timeout</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41195</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</span></p></td>
                <td><p><span>External reactive power setting, fallback behavior</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>2507: Apply fallback values (UsFlb)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41219</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.TmsOut</span></p></td>
                <td><p><span>External reactive power setting, timeout</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41221</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.FlbVArNom</span></p></td>
                <td><p><span>External reactive power setting, fallback value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41223</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.TmsOut</span></p></td>
                <td><p><span>Q(V), timeout for absent reference voltage setting</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44197</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</span></p></td>
                <td><p><span>Q(V), fallback of reference voltage</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44195</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span></p></td>
                <td><p><span>External cos φ setting, fallback behavior</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>2507: Apply fallback values (UsFlb)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41225</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span></p></td>
                <td><p><span>External cos φ setting, fallback behavior</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>2507: Apply fallback values (UsFlb)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44097</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFIn</span></p></td>
                <td><p><span>External cos φ setting, fallback value of cos φ in case of active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44115</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</span></p></td>
                <td><p><span>External cos φ setting, fallback value of excitation type in case of active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44117</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPF</span></p></td>
                <td><p><span>External cos φ setpoint specification, fallback value of cos φ for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41229</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExt</span></p></td>
                <td><p><span>External cos φ setpoint specification, fallback value of the excitation type for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41435</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOut</span></p></td>
                <td><p><span>External cos φ setting, timeout</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41227</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOut</span></p></td>
                <td><p><span>External cos φ setting, timeout</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44099</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.Ena</span></p></td>
                <td><p><span>P(f) characteristic curve</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44333</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModOv</span></p></td>
                <td><p><span>P(f) reference value for active power in case of overfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>4354: null (WMaxOut)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44335</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WTms</span></p></td>
                <td><p><span>P(f), setting time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 60 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44339</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span></p></td>
                <td><p><span>P(f), hysteresis in case of overfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44341</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span></p></td>
                <td><p><span>P(f), hysteresis in case of underfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44343</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span></p></td>
                <td><p><span>P(f), buckling overfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44347</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span></p></td>
                <td><p><span>P(f), buckling overfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44349</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span></p></td>
                <td><p><span>P(f), active power change per Hz in case of overfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44353</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span></p></td>
                <td><p><span>P(f), active power change per Hz in case of overfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44355</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span></p></td>
                <td><p><span>P(f), reset underfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44357</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span></p></td>
                <td><p><span>P(f), buckling underfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44361</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span></p></td>
                <td><p><span>P(f), buckling underfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44363</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span></p></td>
                <td><p><span>P(f), active power change per Hz in case of underfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44367</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span></p></td>
                <td><p><span>P(f), active power change per Hz in case of underfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44369</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span></p></td>
                <td><p><span>P(f), reset underfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44371</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span></p></td>
                <td><p><span>P(f), tripping delay</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 ms - 60,000 ms</p></td>
                <td><p>0 ms</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44373</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span></p></td>
                <td><p><span>P(f), lag time</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,600 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44375</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</span></p></td>
                <td><p><span>P(f), active power change rate after fault end</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40242</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.CrvEna</span></p></td>
                <td><p><span>Reactive power setting with voltage limitation</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41377</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span></p></td>
                <td><p><span>Reactive power setting with voltage limitation, voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41417</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span></p></td>
                <td><p><span>Reactive power setting with voltage limitation, voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41419</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span></p></td>
                <td><p><span>Reactive power setting with voltage limitation, voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41421</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span></p></td>
                <td><p><span>Reactive power setting with voltage limitation, reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41425</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span></p></td>
                <td><p><span>Reactive power setting with voltage limitation, reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41427</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span></p></td>
                <td><p><span>Reactive power setting with voltage limitation, reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41429</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VAr</span></p></td>
                <td><p><span>Manual reactive power setting for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-50,000 VAr - 50,000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>30827</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VAr</span></p></td>
                <td><p><span>Manual reactive power setting for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-50,000 VAr - 50,000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40202</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfgDmd.VAr</span></p></td>
                <td><p><span>Manual reactive power setpoint for zero power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-50,000 VAr - 50,000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>30921</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</span></p></td>
                <td><p><span>Reactive power setting, limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44105</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</span></p></td>
                <td><p><span>Reactive power setting, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44101</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArTms</span></p></td>
                <td><p><span>Reactive power setting, setting time, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44103</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</span></p></td>
                <td><p><span>Reactive power setting, increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44107</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</span></p></td>
                <td><p><span>Reactive power setting, decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44109</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCnstCfg.PFIn</span></p></td>
                <td><p><span>Manual cos φ setting, cos φ nominal value in case of active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44119</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCnstCfg.PFExtIn</span></p></td>
                <td><p><span>Manual cos φ setting, excitation type in case of active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44121</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</span></p></td>
                <td><p><span>cos φ setting, actual value filter for active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44123</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.WFilTms</span></p></td>
                <td><p><span>cos φ setting, actual value filter for active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44125</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</span></p></td>
                <td><p><span>cos φ setting, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44127</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArTms</span></p></td>
                <td><p><span>cos φ setting, setting time, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44129</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</span></p></td>
                <td><p><span>cos φ setting, limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44131</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</span></p></td>
                <td><p><span>cos φ setting, increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44133</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</span></p></td>
                <td><p><span>cos φ setting, decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44135</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.W</span></p></td>
                <td><p><span>Active power limitation P, active power configuration</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-50,000 W - 50,000 W</p></td>
                <td><p>0 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>30837</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.W</span></p></td>
                <td><p><span>Active power limitation P, active power configuration</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-50,000 W - 50,000 W</p></td>
                <td><p>0 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40212</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNom</span></p></td>
                <td><p><span>Active power limitation P, active power configuration</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>30839</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNom</span></p></td>
                <td><p><span>Active power limitation P, active power configuration</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40214</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span></p></td>
                <td><p><span>External active power setting, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44025</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span></p></td>
                <td><p><span>External active power setting, limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44029</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTms</span></p></td>
                <td><p><span>External active power setting, setting time, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44027</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</span></p></td>
                <td><p><span>External active power setting, increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44031</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</span></p></td>
                <td><p><span>External active power setting, decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44033</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</span></p></td>
                <td><p><span>Q(V), fallback behavior for absent reference voltage setting</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>2507: Apply fallback values (UsFlb)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44193</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</span></p></td>
                <td><p><span>Q(P), number of support points to be used</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44145</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(P), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44149</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(P), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44151</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(P), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44153</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(P), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44155</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(P), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44157</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(P), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44159</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(P), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44161</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td>
                <td><p><span>Q(P), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44469</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(P), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44165</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(P), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44167</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(P), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44169</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(P), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44171</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(P), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44173</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(P), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44175</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(P), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44177</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td>
                <td><p><span>Q(P), reactive power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44473</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</span></p></td>
                <td><p><span>Q(P), setting time, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44181</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span></p></td>
                <td><p><span>External active power setting 2, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44461</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span></p></td>
                <td><p><span>External active power setting 2, limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44463</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span></p></td>
                <td><p><span>External active power setting 2, increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44465</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span></p></td>
                <td><p><span>External active power setting 2, decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44467</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WGraConn</span></p></td>
                <td><p><span>Soft start-up rate P</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44001</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WGraReconEna</span></p></td>
                <td><p><span>Soft start-up P after grid fault</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44013</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.CtlComMssMod</span></p></td>
                <td><p><span>External active power setting 2, fallback behavior</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>2506: Values maintained (UsStp)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41445</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.TmsOut</span></p></td>
                <td><p><span>External active power setting 2, timeout</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41451</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</span></p></td>
                <td><p><span>Q(V), limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44203</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</span></p></td>
                <td><p><span>Q(V), decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44207</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</span></p></td>
                <td><p><span>Q(V), increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44205</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</span></p></td>
                <td><p><span>Q(V), nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44199</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</span></p></td>
                <td><p><span>Q(P), limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44183</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</span></p></td>
                <td><p><span>Q(P), nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44179</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</span></p></td>
                <td><p><span>cos φ(P), number of support points to be used</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 4</p></td>
                <td><p>4 </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44213</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span></p></td>
                <td><p><span>cos φ(P), active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44233</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span></p></td>
                <td><p><span>cos φ(P), active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44235</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span></p></td>
                <td><p><span>cos φ(P), active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44237</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span></p></td>
                <td><p><span>cos φ(P), cos φ nominal value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44225</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span></p></td>
                <td><p><span>cos φ(P), cos φ nominal value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44227</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span></p></td>
                <td><p><span>cos φ(P), cos φ nominal value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44229</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</span></p></td>
                <td><p><span>cos φ(P), limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44247</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</span></p></td>
                <td><p><span>cos φ(P), decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44251</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</span></p></td>
                <td><p><span>cos φ(P), increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44249</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</span></p></td>
                <td><p><span>cos φ(P), nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44243</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</span></p></td>
                <td><p><span>cos φ(P), setting time, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44245</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span></p></td>
                <td><p><span>cos φ(P), excitation type</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44217</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span></p></td>
                <td><p><span>cos φ(P), excitation type</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44219</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span></p></td>
                <td><p><span>cos φ(P), excitation type</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44221</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</span></p></td>
                <td><p><span>cos φ(P), actual value filter for active power measured value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44239</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</span></p></td>
                <td><p><span>cos φ(P), setting time, actual value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44241</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VArNom</span></p></td>
                <td><p><span>Manual reactive power setting for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>30829</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VArNom</span></p></td>
                <td><p><span>Manual reactive power setting for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40204</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfgDmd.VArNom</span></p></td>
                <td><p><span>Manual reactive power setpoint for zero power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>30923</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</span></p></td>
                <td><p><span>Q(P), increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44185</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</span></p></td>
                <td><p><span>Q(P), decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44187</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.HzRtg</span></p></td>
                <td><p><span>Nominal frequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>44 Hz - 65 Hz</p></td>
                <td><p>50 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40135</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WTmEna</span></p></td>
                <td><p><span>P(V), nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44083</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraEna</span></p></td>
                <td><p><span>P(V), limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44087</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WTms</span></p></td>
                <td><p><span>P(V), setting time, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44085</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraPos</span></p></td>
                <td><p><span>P(V), increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44089</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraNeg</span></p></td>
                <td><p><span>P(V), decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44091</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</span></p></td>
                <td><p><span>P(V), number of points used</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44049</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>P(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44053</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>P(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44055</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>P(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44057</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>P(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44059</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>P(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44061</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>P(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44063</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td>
                <td><p><span>P(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44065</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.ActTms</span></p></td>
                <td><p><span>P(V), tripping delay</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44093</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Ena</span></p></td>
                <td><p><span>P(V), activation</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44043</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.VRefMod</span></p></td>
                <td><p><span>P(V), type of reference voltage</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>4520: Mean value of phase voltages (PhsAvg)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44045</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WRefMod</span></p></td>
                <td><p><span>P(V), type of reference active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>4405: Maximum active power WMax (WMaxInOut)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44047</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>P(V), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44069</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>P(V), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44071</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>P(V), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44073</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>P(V), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44075</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>P(V), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44077</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>P(V), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44079</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td>
                <td><p><span>P(V), active power value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44081</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</span></p></td>
                <td><p><span>Q(V), tripping delay</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44209</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</span></p></td>
                <td><p><span>Q(P), tripping delay</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44189</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</span></p></td>
                <td><p><span>cos φ(P), tripping delay</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44253</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTmEna</span></p></td>
                <td><p><span>cos φ(V), actual value filter for active power measured value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44281</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTms</span></p></td>
                <td><p><span>cos φ(P), setting time, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44287</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTmEna</span></p></td>
                <td><p><span>cos φ(V), nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44285</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraPos</span></p></td>
                <td><p><span>cos φ(V), increase rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44291</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraNeg</span></p></td>
                <td><p><span>cos φ(V), decrease rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44293</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraEna</span></p></td>
                <td><p><span>cos φ(P), limitation of change rate</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44289</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span></p></td>
                <td><p><span>cos φ(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44259</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span></p></td>
                <td><p><span>cos φ(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44261</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span></p></td>
                <td><p><span>cos φ(V), voltage value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44263</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span></p></td>
                <td><p><span>cos φ(V), excitation type</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44267</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span></p></td>
                <td><p><span>cos φ(V), excitation type</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44269</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span></p></td>
                <td><p><span>cos φ(V), excitation type</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44271</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span></p></td>
                <td><p><span>cos φ(V), cos φ nominal value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44275</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span></p></td>
                <td><p><span>cos φ(V), cos φ nominal value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44277</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span></p></td>
                <td><p><span>cos φ(V), cos φ nominal value</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44279</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPt</span></p></td>
                <td><p><span>cos φ(V), number of support points used</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 - 4</p></td>
                <td><p>4 </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44255</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.ActTms</span></p></td>
                <td><p><span>cos φ(V), tripping delay</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44295</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTms</span></p></td>
                <td><p><span>cos φ(V), setting time, actual value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44283</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WGraMpp</span></p></td>
                <td><p><span>Increase rate in case of insolation change</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41201</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WGraMpp</span></p></td>
                <td><p><span>Increase rate in case of insolation change</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44023</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModUn</span></p></td>
                <td><p><span>P(f), reference value for active power for underfrequency</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>4354: null (WMaxOut)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44337</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WGraConnEna</span></p></td>
                <td><p><span>Soft start-up P</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44003</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArGraConnEna</span></p></td>
                <td><p><span>Soft start-up Q</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44007</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArGraConn</span></p></td>
                <td><p><span>Soft start-up rate Q</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44005</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.PFMinEna</span></p></td>
                <td><p><span>PFMinQ1-Q4 Limit for all reactive power modes</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41367</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.OutWNomLimAct</span></p></td>
                <td><p><span>Activation threshold for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41369</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.OutWNomLimDeAct</span></p></td>
                <td><p><span>Deactivation threshold for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41371</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.InWNomLimAct</span></p></td>
                <td><p><span>Activation threshold for active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41373</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.InWNomLimDeAct</span></p></td>
                <td><p><span>Deactivation threshold for active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41375</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ConnMax</span></p></td>
                <td><p><span>Maximum connection frequency after restart</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>51.5 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44499</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ConnMin</span></p></td>
                <td><p><span>Minimum connection frequency after restart</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47.5 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44501</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMaxFrqMax</span></p></td>
                <td><p><span>Maximum connection frequency after overfrequency disconnection</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>50.1 Hz</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44503</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ConnMaxPu</span></p></td>
                <td><p><span>Maximum connection voltage after restart</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44495</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ConnMinPu</span></p></td>
                <td><p><span>Minimum connection voltage after restart</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.85 p.u.</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44497</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxQ1</span></p></td>
                <td><p><span>Nominal reactive power VArMaxQ1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44393</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxQ2</span></p></td>
                <td><p><span>Nominal reactive power VArMaxQ2</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44395</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxQ3</span></p></td>
                <td><p><span>Nominal reactive power VArMaxQ3</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44397</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxQ4</span></p></td>
                <td><p><span>Nominal reactive power VArMaxQ4</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44399</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxQ1Rtg</span></p></td>
                <td><p><span>Rated reactive power VArMaxQ1Rtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33029</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxQ2Rtg</span></p></td>
                <td><p><span>Rated reactive power VArMaxQ2Rtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33031</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxQ3Rtg</span></p></td>
                <td><p><span>Rated reactive power VArMaxQ3Rtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33033</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxQ4Rtg</span></p></td>
                <td><p><span>Rated reactive power VArMaxQ4Rtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33035</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ1</span></p></td>
                <td><p><span>Nominal reactive power VArMaxZerWQ1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44401</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ2</span></p></td>
                <td><p><span>Nominal reactive power VArMaxZerWQ2</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44403</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ3</span></p></td>
                <td><p><span>Nominal reactive power VArMaxZerWQ3</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44405</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ4</span></p></td>
                <td><p><span>Nominal reactive power VArMaxZerWQ4</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44407</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.OutPhs</span></p></td>
                <td><p><span>Phase assignment</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>326: Phases L1, L2 and L3 (phsABC)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40183</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span></p></td>
                <td><p><span>Normalized active power limitation by PV system control</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40016</span></p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span></p></td>
                <td><p><span>Maximum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44039</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</span></p></td>
                <td><p><span>Limitation of the active power consumption in %</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41249</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span></p></td>
                <td><p><span>Minimum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44041</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.W</span></p></td>
                <td><p><span>Active power limitation by PV system control</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44493</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMax</span></p></td>
                <td><p><span>Maximum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41431</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WMaxIn</span></p></td>
                <td><p><span>Limitation of the active power consumption in W</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41251</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMin</span></p></td>
                <td><p><span>Minimum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41433</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNomPrc</span></p></td>
                <td><p><span>Normalized active power limitation by PV system control</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40023</span></p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNomPrc</span></p></td>
                <td><p><span>Normalized active power limitation by PV system control</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41255</span></p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span></p></td>
                <td><p><span>Maximum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44039</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span></p></td>
                <td><p><span>Minimum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44041</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.W</span></p></td>
                <td><p><span>Active power limitation by PV system control</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44493</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNom</span></p></td>
                <td><p><span>Standardized reactive power setpoint by system control</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40015</span></p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX1</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PF</span></p></td>
                <td><p><span>External cos φ setpoint specification, cos φ setpoint for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40024</span></p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>U16</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExt</span></p></td>
                <td><p><span>External cos φ setpoint specification, excitation type for active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40025</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFIn</span></p></td>
                <td><p><span>External cos φ setting, cos φ nominal value in case of active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44141</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span></p></td>
                <td><p><span>External cos φ setting, excitation type in case of active power draw</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44143</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span></p></td>
                <td><p><span>Q(V), external reference voltage setting in p.u.</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44211</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span></p></td>
                <td><p><span>Q(V), external reference voltage setting in p.u.</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44459</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.FstStop</span></p></td>
                <td><p><span>Fast shut-down</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40018</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>WO</p></td>
            </tr>
            <tr>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.FstStop</span></p></td>
                <td><p><span>Fast shut-down</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41253</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Inverter.DclVol</span></p></td>
                <td><p><span>Intermediate circuit voltage</span></p></td>
                <td><p><span>Service</span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30975</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30957</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31795</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30963</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31797</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30969</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31799</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31209</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31801</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31215</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Amp</span></p></td>
                <td><p><span>DC current input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31803</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Vol</span></p></td>
                <td><p><span>DC voltage input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30959</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Vol</span></p></td>
                <td><p><span>DC voltage input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30965</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Vol</span></p></td>
                <td><p><span>DC voltage input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30971</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Vol</span></p></td>
                <td><p><span>DC voltage input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31211</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Vol</span></p></td>
                <td><p><span>DC voltage input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31217</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Watt</span></p></td>
                <td><p><span>DC power input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30961</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Watt</span></p></td>
                <td><p><span>DC power input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30967</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Watt</span></p></td>
                <td><p><span>DC power input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30973</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Watt</span></p></td>
                <td><p><span>DC power input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31213</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.DcMs.Watt</span></p></td>
                <td><p><span>DC power input</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31219</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.Hz</span></p></td>
                <td><p><span>Grid frequency</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30803</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.TotVA</span></p></td>
                <td><p><span>Apparent power</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30813</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.TotVAr</span></p></td>
                <td><p><span>Reactive power</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30805</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.TotW</span></p></td>
                <td><p><span>Power</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30775</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.TotPFPrc</span></p></td>
                <td><p><span>Displacement power factor</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30949</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.TotPFExt</span></p></td>
                <td><p><span>Excitation type of cos φ</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30823</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.TotPFEEI</span></p></td>
                <td><p><span>EEI displacement power factor</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31221</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.TotA</span></p></td>
                <td><p><span>Grid current</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30795</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.A.phsA</span></p></td>
                <td><p><span>Grid current phase L1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30797</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.A.phsA</span></p></td>
                <td><p><span>Grid current phase L1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30977</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.A.phsB</span></p></td>
                <td><p><span>Grid current phase L2</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30799</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.A.phsB</span></p></td>
                <td><p><span>Grid current phase L2</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30979</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.A.phsC</span></p></td>
                <td><p><span>Grid current phase L3</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30801</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.A.phsC</span></p></td>
                <td><p><span>Grid current phase L3</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30981</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.W.phsA</span></p></td>
                <td><p><span>Power L1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30777</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.W.phsB</span></p></td>
                <td><p><span>Power L2</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30779</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.W.phsC</span></p></td>
                <td><p><span>Power L3</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30781</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.VAr.phsA</span></p></td>
                <td><p><span>Reactive power L1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30807</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.VAr.phsB</span></p></td>
                <td><p><span>Reactive power L2</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30809</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.VAr.phsC</span></p></td>
                <td><p><span>Reactive power L3</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30811</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.VA.phsA</span></p></td>
                <td><p><span>Apparent power L1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30815</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.VA.phsB</span></p></td>
                <td><p><span>Apparent power L2</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30817</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.VA.phsC</span></p></td>
                <td><p><span>Apparent power L3</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30819</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.PhV.phsA</span></p></td>
                <td><p><span>Grid voltage phase L1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30783</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.PhV.phsB</span></p></td>
                <td><p><span>Grid voltage phase L2</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30785</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.PhV.phsC</span></p></td>
                <td><p><span>Grid voltage phase L3</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30787</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.PhV.phsA2B</span></p></td>
                <td><p><span>Grid voltage phase L1 against L2</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30789</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.PhV.phsB2C</span></p></td>
                <td><p><span>Grid voltage phase L2 against L3</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30791</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridMs.PhV.phsC2A</span></p></td>
                <td><p><span>Grid voltage phase L3 against L1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30793</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Isolation.FltA</span></p></td>
                <td><p><span>Residual current</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31247</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Isolation.LeakRis</span></p></td>
                <td><p><span>Insulation resistance</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>DC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30225</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.DrtStt</span></p></td>
                <td><p><span>Reason for derating</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30219</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.RstrLokStt</span></p></td>
                <td><p><span>Block status</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30251</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.OpStt</span></p></td>
                <td><p><span>General operating status</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>40029</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.StandbyStt</span></p></td>
                <td><p><span>Standby status</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33001</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.RunStt</span></p></td>
                <td><p><span>Operating status</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33003</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.GriSwStt</span></p></td>
                <td><p><span>Grid relay/contactor</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30217</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.PvGriConn</span></p></td>
                <td><p><span>Plant mains connection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30881</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.BckStt</span></p></td>
                <td><p><span>Backup mode status</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30235</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.VArCtl.VArModAct</span></p></td>
                <td><p><span>Active reactive power range</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33007</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Inverter.VArModCfg.PFCtlVolCfg.Stt</span></p></td>
                <td><p><span>cos φ(V), status</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33009</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.GridGuard.CntrySet</span></p></td>
                <td><p><span>Set country standard</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p></p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41121</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.Location</span></p></td>
                <td><p><span>Device name</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p></p></td>
                <td><p>Mein Gerät </p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>40631</span></p></td>
                <td><p><span>12</span></p></td>
                <td><p><span>STR32</span></p></td>
                <td><p>UTF8</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.MainModel</span></p></td>
                <td><p><span>Device class</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p></p></td>
                <td><p>8001: Solar Inverters (DevClss1)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30051</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.Model</span></p></td>
                <td><p><span>Device type</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p></p></td>
                <td><p>9488: Sunny Tripower X 25 (STP 25-50)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Svc</span></p></td>
                <td><p><span>30053</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.PkgRev</span></p></td>
                <td><p><span>Software package</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p></p></td>
                <td><p>02.02.07.R </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30059</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FW_VERSION</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.SerNum</span></p></td>
                <td><p><span>Serial number</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p></p></td>
                <td><p>3013750175 </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Svc</span></p></td>
                <td><p><span>30057</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.SerNum</span></p></td>
                <td><p><span>Serial number</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p></p></td>
                <td><p>3013750175 </p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Svc</span></p></td>
                <td><p><span>40067</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Nameplate.Vendor</span></p></td>
                <td><p><span>Manufacturer</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p></p></td>
                <td><p>461: SMA (SMA)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30055</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Operation.ValRsIstl</span></p></td>
                <td><p><span>Reset operating data</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p></p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44021</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Spdwr.AutoCfgIsOn</span></p></td>
                <td><p><span>Automatic speedwire configuration switched on</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>System communication</span></p></td>
                <td><p></p></td>
                <td><p>1129: Yes (Yes)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>40157</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Sys.DevRstr</span></p></td>
                <td><p><span>Initiate device restart</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p></p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>40077</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Upd.AutoUpdIsOn</span></p></td>
                <td><p><span>Automatic updates activated</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Device</span></p></td>
                <td><p></p></td>
                <td><p>1129: Yes (Yes)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>40647</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</span></p></td>
                <td><p><span>External cos φ setting, fallback value of excitation type in case of active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1041: Overexcited (OvExt)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44113</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFOut</span></p></td>
                <td><p><span>External cos φ setting, fallback value of cos φ in case of active power output</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>1 </p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44111</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.FlbWMax</span></p></td>
                <td><p><span>External active power setting, fallback value of maximum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>0 W</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44037</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.FlbWMin</span></p></td>
                <td><p><span>External active power setting, fallback value of minimum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>0 W</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44035</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.FlbWMax</span></p></td>
                <td><p><span>External active power setting 2, fallback value of maximum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>0 W</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41449</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.FlbWMin</span></p></td>
                <td><p><span>External active power setting 2, fallback value of minimum active power</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>0 W</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41447</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.PreSet</span></p></td>
                <td><p><span>Presetting of Q(V) curve</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>4306: Single Droop (DrpChr)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44511</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</span></p></td>
                <td><p><span>Q(V), setting time, nominal value filter</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>10 s</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44201</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WMaxOut</span></p></td>
                <td><p><span>Nominal active power WMaxOut</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>AC Side</span></p></td>
                <td><p></p></td>
                <td><p>0 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44381</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WMaxOutRtg</span></p></td>
                <td><p><span>Rated active power WMaxOutRtg</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Type Label</span></p></td>
                <td><p></p></td>
                <td><p>0 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>33017</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Ena</span></p></td>
                <td><p><span>External active power setpoint</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41383</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Ena</span></p></td>
                <td><p><span>External active power setpoint 2</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41453</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Ena</span></p></td>
                <td><p><span>Frequency containment reserve (FCR)</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>44479</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzILFCfg.MbEna</span></p></td>
                <td><p><span>Integral local frequency (ILF), activation via Modbus</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>303: Off (Off)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41455</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Operation.PlntCtl.VArCtlMod</span></p></td>
                <td><p><span>Reactive power control mode</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>3352: Open loop control (ModOpnCtl)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41317</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Operation.PlntCtl.WCtlMod</span></p></td>
                <td><p><span>Active power control mode</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>System and device control</span></p></td>
                <td><p></p></td>
                <td><p>3352: Open loop control (ModOpnCtl)</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41315</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Parameter.Plnt.WRtg</span></p></td>
                <td><p><span>Total system power</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>0 W</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span><img src="images\installer.png" alt="Installer" title="Installer"></span></p></td>
                <td><p><span>41463</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RW</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.GridGuard.Cntry</span></p></td>
                <td><p><span>Country standard set</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid Monitoring</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>40109</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.Health</span></p></td>
                <td><p><span>Condition</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30201</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.HealthStt.Alm</span></p></td>
                <td><p><span>Nominal power in Fault Mode</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30207</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.HealthStt.Ok</span></p></td>
                <td><p><span>Nominal power in Ok Mode</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30203</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.HealthStt.Ok</span></p></td>
                <td><p><span>Nominal power in Ok Mode</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31085</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Operation.HealthStt.Wrn</span></p></td>
                <td><p><span>Nominal power in Warning Mode</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Status</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>30205</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsA</span></p></td>
                <td><p><span>Output current Grid feed-in Line conductor L1 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31535</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsB</span></p></td>
                <td><p><span>Output current Grid feed-in Line conductor L2 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31537</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsC</span></p></td>
                <td><p><span>Output current Grid feed-in Line conductor L3 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31539</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntHz</span></p></td>
                <td><p><span>Grid frequency at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31527</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntPF</span></p></td>
                <td><p><span>Displacement power factor at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31525</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA</span></p></td>
                <td><p><span>PV system voltage phase L1</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31529</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB</span></p></td>
                <td><p><span>PV system voltage phase L2</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31531</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC</span></p></td>
                <td><p><span>PV system voltage phase L3</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31533</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr</span></p></td>
                <td><p><span>System reactive power at grid connection point</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31251</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsA</span></p></td>
                <td><p><span>Reactive power Grid feed-in Line conductor L1 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31509</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsB</span></p></td>
                <td><p><span>Reactive power Grid feed-in Line conductor L2 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31511</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsC</span></p></td>
                <td><p><span>Reactive power Grid feed-in Line conductor L3 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31513</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntW</span></p></td>
                <td><p><span>System active power at grid connection point</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31249</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsA</span></p></td>
                <td><p><span>Power Grid feed-in Line conductor L1 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31503</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsB</span></p></td>
                <td><p><span>Power Grid feed-in Line conductor L2 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31505</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
            <tr>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsC</span></p></td>
                <td><p><span>Power Grid feed-in Line conductor L3 at point of interconnection</span></p></td>
                <td><p><span><img src="images\user.png" alt="User" title="User"></span></p></td>
                <td><p><span>Grid connection</span></p></td>
                <td><p></p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>31507</span></p></td>
                <td><p><span>2</span></p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p>RO</p></td>
            </tr>
        </tbody>
    </table>
</section>
<footer>
    <div id="legend"><h2>Legend</h2>
        <p><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img> - SMA Grid
            Guard code</p>
        <p><img src="images\StatusInfo-14.png"
                alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"
                title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img>
            - 30213: For error description refere to SMA register address 30247; 30247: Description of the event
            message, see the documentation of the product</p>
        <p><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img> - Device Control
            Object</p>
        <p><img src="images\statuswarning.png" alt="Warning against cyclical writing"
                title="Warning against cyclical writing"></img> - Cyclic modification of these parameters may destroy
            the flash memory of the product</p></div>
    <div id="footer"><p>&copy; Copyright 2022 - SMA Solar Technology AG</p></div>
</footer>
</body>
</html>
