<!DOCTYPE html><html><head><title>ModBus - Parameters and Measured Values</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[1,0],[5,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Modbus<sup>&reg;</sup> Parameters and Measured Values</h1>
<h2>SBS3.7-10 / SBS5.0-10 / SBS6.0-10</h2><p>This list is valid from the following firmware version: 3.12.33.R - Country data set with specification of year ≥ 2018 must be set (SMA Grid Guard 10.0)</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Object name SMA</p></th><th><p>Register adress SMA</p></th><th><p>Number of contiguous SMA registers</p></th><th><p>Data type SMA</p></th><th><p>Data format SMA</p></th><th><p>Access SMA</p></th><th><p>Register adresse SunSpec</p></th><th><p>Name SunSpec</p></th><th><p>Information model SunSpec</p></th><th><p>Number of contiguous SunSpec registers</p></th><th><p>Data type SunSpec</p></th><th><p>Scaling factor register SunSpec</p></th><th><p>Access SunSpec</p></th><th><p>Unit</p></th><th><p>Value range SMA</p></th><th><p>Default value</p></th><th><p>Grid Guard</p></th><th><p>Device Control Object</p></th><th><p>Definition (SMA Speedwire)</p></th><th><p>SMA Data/RS485</p></th></tr></thead><tbody>
<tr><td><p><span>Nameplate.MacId</span></p></td><td><p><span>40497</span></p></td><td><p><span>16</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>40076</span></p></td><td><p><span>MAC</span></p></td><td><p><span>11</span></p></td><td><p><span>4</span></p></td><td><p><span>uint64</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.PkgRev</span></p></td><td><p><span>30059</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td><td><p><span>40045</span></p></td><td><p><span>Vr</span></p></td><td><p><span>1</span></p></td><td><p><span>8</span></p></td><td><p><span>string8</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0 to 4294967294</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Software package</span></p></td><td><p><span>Pkg.swRev</span></p></td></tr>
<tr><td><p><span>Operation.EvtCntUsr</span></p></td><td><p><span>30559</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Number of events for user</span></p></td><td><p><span>Op.EvtCntUsr</span></p></td></tr>
<tr><td><p><span>Operation.EvtCntUsr</span></p></td><td><p><span>35377</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Number of events for user</span></p></td><td><p><span>Op.EvtCntUsr</span></p></td></tr>
<tr><td><p><span>Operation.EvtCntIstl</span></p></td><td><p><span>30561</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Number of events for installer</span></p></td><td><p><span>Op.EvtCntIstl</span></p></td></tr>
<tr><td><p><span>Operation.EvtCntIstl</span></p></td><td><p><span>35381</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Number of events for installer</span></p></td><td><p><span>Op.EvtCntIstl</span></p></td></tr>
<tr><td><p><span>Operation.EvtCntSvc</span></p></td><td><p><span>30563</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Number of events for service</span></p></td><td><p><span>Op.EvtCntSvc</span></p></td></tr>
<tr><td><p><span>Operation.EvtCntSvc</span></p></td><td><p><span>35385</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Number of events for service</span></p></td><td><p><span>Op.EvtCntSvc</span></p></td></tr>
<tr><td><p><span>Operation.Evt.Dsc</span></p></td><td><p><span>30215</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>885: none (NoneDsc)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Fault correction measure</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.Evt.EvtNo</span></p></td><td><p><span>30247</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40690<br/>40670<br/>40650<br/>40628<br/>40226</span></p></td><td><p><span>DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</span></p></td><td><p><span>160<br/>160<br/>160<br/>160<br/>101</span></p></td><td><p><span>2<br/>2<br/>2<br/>2<br/>2</span></p></td><td><p><span>uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</span></p></td><td><p><span>-</span></p></td><td><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current event number for manufacturer</span></p></td><td><p><span>Op.EvtNoDvlp</span></p></td></tr>
<tr><td><p><span>Operation.Evt.Msg</span></p></td><td><p><span>30213</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>886: none (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Message</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.Evt.Prio</span></p></td><td><p><span>30211</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>336: Contact manufacturer (PrioA)</p><p>337: Contact installer (PrioC)</p><p>338: invalid (PrioIna)</p><p>887: none (NonePrio)</p></p></td><td><p>3</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Recommended action</span></p></td><td><p><span>Op.Prio</span></p></td></tr>
<tr><td><p><span>Operation.RmgTms</span></p></td><td><p><span>30199</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Waiting time until feed-in</span></p></td><td><p><span>Op.TmsRmg</span></p></td></tr>
<tr><td><p><span>Operation.Inverter.Health</span></p></td><td><p><span>32385</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Inverter status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.Health</span></p></td><td><p><span>30201</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Condition</span></p></td><td><p><span>Op.Health</span></p></td></tr>
<tr><td><p><span>Operation.HealthStt.Alm</span></p></td><td><p><span>30207</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal power in Fault Mode</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.HealthStt.Ok</span></p></td><td><p><span>30203</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal power in Ok Mode</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.HealthStt.Ok</span></p></td><td><p><span>31085</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal power in Ok Mode</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.HealthStt.Wrn</span></p></td><td><p><span>30205</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal power in Warning Mode</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.Vendor</span></p></td><td><p><span>30055</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>40005</span></p></td><td><p><span>Mn</span></p></td><td><p><span>1</span></p></td><td><p><span>16</span></p></td><td><p><span>string16</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Manufacturer</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Sys.DevRstr</span></p></td><td><p><span>40077</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1146: Execute (Do)</p></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Initiate device restart</span></p></td><td><p><span>DeviceReset,DevRs</span></p></td></tr>
<tr><td><p><span>Upd.AutoUpdIsOn</span></p></td><td><p><span>40647</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Automatic updates activated</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CntrySettings.Lang</span></p></td><td><p><span>40013</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Español (LangES)</p><p>781: Français (LangFR)</p><p>782: Ελληνικά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Português (LangPT)</p><p>786: Nederlands (LangNL)</p><p>796: Slovenski (LangSL)</p><p>797: Български (LangBG)</p><p>798: Polski (LangPL)</p><p>799: 日本語 (LangJA)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Language of the user interface</span></p></td><td><p><span>CntrySet.Lang</span></p></td></tr>
<tr><td><p><span>DtTm.DlSvIsOn</span></p></td><td><p><span>40005</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Standard/Daylight saving time conversion on</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>DtTm.TmZn</span></p></td><td><p><span>40003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9499: (UTC-AUTO) Automatic via SMA protocol (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Time zone</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>MltFncSw.OpMode</span></p></td><td><p><span>40575</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: Switching status grid relay (GriSwCpy)</p><p>1341: Fault indication (FltInd)</p><p>1342: Fan control (FanCtl)</p><p>1343: Self-consumption (SelfCsmp)</p><p>1349: Control via communication (ComCtl)</p><p>1359: Battery bank (BatCha)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating mode of multifunction relay</span></p></td><td><p><span>Mlt.OpMode</span></p></td></tr>
<tr><td><p><span>MltFncSw.OpMode</span></p></td><td><p><span>40577</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: Switching status grid relay (GriSwCpy)</p><p>1341: Fault indication (FltInd)</p><p>1342: Fan control (FanCtl)</p><p>1343: Self-consumption (SelfCsmp)</p><p>1349: Control via communication (ComCtl)</p><p>1359: Battery bank (BatCha)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating mode of multifunction relay</span></p></td><td><p><span>Mlt.OpMode</span></p></td></tr>
<tr><td><p><span>MltFncSw.Stt</span></p></td><td><p><span>30875</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Multifunction relay status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ActlDnsSrvIp</span></p></td><td><p><span>31041</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ActlGwIp</span></p></td><td><p><span>31033</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ActlIp</span></p></td><td><p><span>31017</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ActlSnetMsk</span></p></td><td><p><span>31025</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.ConnSpd</span></p></td><td><p><span>30925</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>40073</span></p></td><td><p><span>Spd</span></p></td><td><p><span>11</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Connection speed of SMACOM A</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.DpxMode</span></p></td><td><p><span>30927</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>40074</span></p></td><td><p><span>CfgSt</span></p></td><td><p><span>11</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1726: Half duplex (HalfDpx)</p><p>1727: Full duplex (FulDpx)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Duplex mode of SMACOM A</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ComSocA.Stt</span></p></td><td><p><span>30929</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>40075</span></p></td><td><p><span>St</span></p></td><td><p><span>11</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>1725: No connection (NotConn)</p></p></td><td><p>4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Speedwire connection status of SMACOM A</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.ConnSpd</span></p></td><td><p><span>30931</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Connection speed of SMACOM B</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.DpxMode</span></p></td><td><p><span>30933</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1726: Half duplex (HalfDpx)</p><p>1727: Full duplex (FulDpx)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Duplex mode of SMACOM B</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.ComSocB.Stt</span></p></td><td><p><span>30935</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>1725: No connection (NotConn)</p></p></td><td><p>4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Speedwire connection status of SMACOM B</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.AutoCfgIsOn</span></p></td><td><p><span>40157</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40095</span></p></td><td><p><span>Cfg</span></p></td><td><p><span>12</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Automatic speedwire configuration switched on</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.Ip</span></p></td><td><p><span>40159</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40097</span></p></td><td><p><span>Addr</span></p></td><td><p><span>12</span></p></td><td><p><span>8</span></p></td><td><p><span>string8</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.SnetMsk</span></p></td><td><p><span>40167</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40105</span></p></td><td><p><span>Msk</span></p></td><td><p><span>12</span></p></td><td><p><span>8</span></p></td><td><p><span>string8</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.DnsSrvIp</span></p></td><td><p><span>40513</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40121</span></p></td><td><p><span>DNS1</span></p></td><td><p><span>12</span></p></td><td><p><span>8</span></p></td><td><p><span>string8</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Spdwr.GwIp</span></p></td><td><p><span>40175</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40113</span></p></td><td><p><span>Gw</span></p></td><td><p><span>12</span></p></td><td><p><span>8</span></p></td><td><p><span>string8</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p><span>34609</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Ambient temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p><span>34625</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Ambient temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Env.TmpVal</span></p></td><td><p><span>34627</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Ambient temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Env.TmpValMax</span></p></td><td><p><span>34611</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Highest measured ambient temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p><span>34621</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Module temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p><span>34629</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Module temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Mdul.TmpVal</span></p></td><td><p><span>34631</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Module temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p><span>34615</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>m/s</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Wind speed</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p><span>34633</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>m/s</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Wind speed</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Env.HorWSpd</span></p></td><td><p><span>34635</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>m/s</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Wind speed</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Env.ExInsol</span></p></td><td><p><span>34623</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W/m²</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Insolation on external sensor</span></p></td><td><p><span>ExlSolIrr</span></p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p><span>30517</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Daily yield</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p><span>30535</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Daily yield</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p><span>30537</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Daily yield</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.DyWhOut</span></p></td><td><p><span>30539</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Daily yield</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.Hz</span></p></td><td><p><span>31447</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid frequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsA</span></p></td><td><p><span>31435</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid current phase L1</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsB</span></p></td><td><p><span>31437</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid current phase L2</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.A.phsC</span></p></td><td><p><span>31439</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid current phase L3</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsA2B</span></p></td><td><p><span>31451</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L1 against L2</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsB2C</span></p></td><td><p><span>31453</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L2 against L3</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsC2A</span></p></td><td><p><span>31449</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L3 against L1</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsA</span></p></td><td><p><span>31253</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L1</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsB</span></p></td><td><p><span>31255</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L2</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.PhV.phsC</span></p></td><td><p><span>31257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L3</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsA</span></p></td><td><p><span>31259</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power grid feeding L1</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsB</span></p></td><td><p><span>31261</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power grid feeding L2</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.W.phsC</span></p></td><td><p><span>31263</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power grid feeding L3</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsA</span></p></td><td><p><span>31265</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power drawn from grid phase L1</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsB</span></p></td><td><p><span>31267</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power drawn from grid phase L2</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.WIn.phsC</span></p></td><td><p><span>31269</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power drawn from grid phase L3</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsA</span></p></td><td><p><span>31271</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power grid feeding phase L1</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsB</span></p></td><td><p><span>31273</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power grid feeding phase L2</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.VAr.phsC</span></p></td><td><p><span>31275</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power grid feeding phase L3</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotVAr</span></p></td><td><p><span>31277</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power grid feeding</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsA</span></p></td><td><p><span>31441</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Apparent power L1</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsB</span></p></td><td><p><span>31443</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Apparent power L2</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.VA.phsC</span></p></td><td><p><span>31445</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Apparent power L3</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotVA</span></p></td><td><p><span>31455</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Apparent power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotPF</span></p></td><td><p><span>31433</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Displacement power factor</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotPFEEI</span></p></td><td><p><span>31499</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>EEI displacement power factor</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWOut</span></p></td><td><p><span>30867</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power grid feed-in</span></p></td><td><p><span>PacFeed-In</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWOut</span></p></td><td><p><span>32341</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power grid feed-in</span></p></td><td><p><span>PacFeed-In</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWhOut</span></p></td><td><p><span>30583</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid feed-in counter reading</span></p></td><td><p><span>GM.TotWhOut</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWIn</span></p></td><td><p><span>30865</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power drawn</span></p></td><td><p><span>PacConsumption</span></p></td></tr>
<tr><td><p><span>Metering.GridMs.TotWhIn</span></p></td><td><p><span>30581</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Counter reading of power drawn counter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.CtlMsSrc</span></p></td><td><p><span>41187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>3053: SMA Energy Meter (MsSrcMtr)</p><p>3547: Inverter (MsSrcDev)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Source of ref. meas. for reactive/active power reduction</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.FlbWSpt</span></p></td><td><p><span>41215</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-500000 W to 500000 W</p></td><td><p>0 W</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setpoint specification, fallback value for active power setpoint specification</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaCtlComAval</span></p></td><td><p><span>31061</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Control of battery charging via communication available</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaCtlComAval</span></p></td><td><p><span>34669</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Yes (Yes)</p><p>1130: No (No)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Control of battery charging via communication available</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WCtlComAct</span></p></td><td><p><span>40151</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: Active (Act)</p><p>803: Inactive (Ina)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Eff./reac. pow. contr. via comm.</span></p></td><td><p><span>FedInSpntCom</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WCtlComAct</span></p></td><td><p><span>44427</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: Active (Act)</p><p>803: Inactive (Ina)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Eff./reac. pow. contr. via comm.</span></p></td><td><p><span>FedInSpntCom</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSpt</span></p></td><td><p><span>40149</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Active power setpoint</span></p></td><td><p><span>FedInPwrAtCom</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSpt</span></p></td><td><p><span>44425</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Active power setpoint</span></p></td><td><p><span>FedInPwrAtCom</span></p></td></tr>
<tr><td><p><span>Operation.CmpBMS.OpStt</span></p></td><td><p><span>34659</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>71: Interference device (DevFlt)</p><p>303: Off (Off)</p><p>388: Operation status (SttOp)</p><p>1295: Standby (Stdby)</p><p>2291: Battery standby (BatWait)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.Bat.Health</span></p></td><td><p><span>31391</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatChaWh</span></p></td><td><p><span>41363</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>0 Wh to 20000 Wh</p></td><td><p>0 Wh</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Charge energy</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatDschWh</span></p></td><td><p><span>41365</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>0 Wh to 20000 Wh</p></td><td><p>0 Wh</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Discharge energy</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.GetBatChaWh</span></p></td><td><p><span>32201</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current charging power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.GetBatDschWh</span></p></td><td><p><span>32205</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current discharging power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaVolSptDmd</span></p></td><td><p><span>32239</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>End-of-charge voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.DschVolSptDmd</span></p></td><td><p><span>32245</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>End-of-discharge voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaAmpSptDmd</span></p></td><td><p><span>32251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum charging current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.DschAmpSptDmd</span></p></td><td><p><span>32257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum discharging current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Diag.ActlCapacNom</span></p></td><td><p><span>30847</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current battery capacity</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpVal</span></p></td><td><p><span>30849</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CapacRtgWh</span></p></td><td><p><span>40187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40257</span></p></td><td><p><span>WHRtg</span></p></td><td><p><span>120</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40258</span></p></td><td><p>RO</p></td><td><p>Wh</p></td><td><p>0 Wh to 4294967295 Wh</p></td><td><p>4294967295 Wh</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery nominal capacity</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SwRev</span></p></td><td><p><span>31389</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>4294967295</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>BMS firmware version</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.AdptCrvReq</span></p></td><td><p><span>41437</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>0</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Adopt configured curve settings</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.AdptCrvRsl</span></p></td><td><p><span>41439</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>0</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Result of configured curve setting</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>DtTm.TmZn</span></p></td><td><p><span>40003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9500: (UTC+04:30) Kabul (TmZn+0430Kabul)</p><p>9501: (UTC-09:00) Alaska (TmZn-0900Alaska)</p><p>9502: (UTC+03:00) Kuwait, Riyardh (TmZn+0300Kuwait)</p><p>9503: (UTC+04:00) Abu Dhabi, Muskat (TmZn+0400AbuDhabi)</p><p>9504: (UTC+03:00) Baghdad, Istanbul (TmZn+0300Bagdad)</p><p>9505: (UTC-04:00) Atlantic (Canada) (TmZn-0400Atlantik)</p><p>9506: (UTC+09:30) Darwin (TmZn+0930Darwin)</p><p>9507: (UTC+10:00) Canberra, Melbourne, Sydney (TmZn+1000Canberra)</p><p>9508: (UTC+04:00) Baku (TmZn+0400Baku)</p><p>9509: (UTC-01:00) Azores (TmZn-0100Azoren)</p><p>9510: (UTC-06:00) Saskatchewan (TmZn-0600Saskatchewan)</p><p>9511: (UTC-01:00) Cape Verde Islands (TmZn-0100Kapverden)</p><p>9512: (UTC+04:00) Yerevan (TmZn+0400Eriwan)</p><p>9513: (UTC+09:30) Adelaide (TmZn+0930Adelaide)</p><p>9515: (UTC+06:00) Astana, Dhaka (TmZn+0600Astana)</p><p>9516: (UTC-04:00) Manaus (TmZn-0400Manaus)</p><p>9517: (UTC+01:00) Belgrade, Bratislava, Budapest, Ljubljana, Prague (TmZn+0100Belgrad)</p><p>9518: (UTC+01:00) Sarajevo, Skopje, Warsaw, Zagreb (TmZn+0100Sarajevo)</p><p>9519: (UTC+11:00) Magadan, Solomon Islands, New Caledonia (TmZn+1100Magadan)</p><p>9520: (UTC-06:00) Central America (TmZn-0600Zentralamerika)</p><p>9522: (UTC+08:00) Peking, Chongqing, Hongkong, Urumchi (TmZn+0800Peking)</p><p>9523: (UTC-12:00) (Western) International Date Line (TmZn-1200Westen)</p><p>9524: (UTC+03:00) Nairobi (TmZn+0300Nairobi)</p><p>9525: (UTC+10:00) Brisbane (TmZn+1000Brisbane)</p><p>9528: (UTC-05:00) New York, Miami, Atlanta, Detroit, Toronto (TmZn-0500NewYork)</p><p>9529: (UTC+02:00) Cairo (TmZn+0200Kairo)</p><p>9530: (UTC+05:00) Jekaterinburg (TmZn+0500Jekaterinburg)</p><p>9531: (UTC+12:00) Fidschi, Marshall Islands (TmZn+1200Fidschi)</p><p>9532: (UTC+02:00) Helsinki, Kiev, Riga, Sofia, Tallin, Wilna (TmZn+0200Helsinki)</p><p>9533: (UTC+04:00) Tiflis (TmZn+0400Tiflis)</p><p>9534: (UTC) Dublin, Edinburgh, Lisbon, London (TmZn+0000Dublin)</p><p>9535: (UTC-03:00) Greenland (TmZn-0300Groenland)</p><p>9536: (UTC) Monrovia, Reykjavík (TmZn+0000Monrovia)</p><p>9537: (UTC+02:00) Athens, Bucharest, Istanbul (TmZn+0200Athen)</p><p>9538: (UTC-10:00) Hawaii (TmZn-1000Hawaii)</p><p>9539: (UTC+05:30) Chennai, Kolkata, Mumbai, New Delhi (TmZn+0530Chennai)</p><p>9541: (UTC+02:00) Jerusalem (TmZn+0200Jerusalem)</p><p>9542: (UTC+02:00) Amman (TmZn+0200Amman)</p><p>9543: (UTC+09:00) Seoul (TmZn+0900Seoul)</p><p>9544: (UTC+08:00) Kuala Lumpur, Singapore (TmZn+0800KualaLumpur)</p><p>9545: (UTC-02:00) Central Atlantic (TmZn-0200Mittelatlantik)</p><p>9546: (UTC+02:00) Beirut (TmZn+0200Beirut)</p><p>9547: (UTC-07:00) Denver, Salt Lake City, Calgary (TmZn-0700Denver)</p><p>9549: (UTC+06:30) Yangon (Rangoon) (TmZn+0630Yangon)</p><p>9551: (UTC+02:00) Windhoek (TmZn+0200Windhuk)</p><p>9552: (UTC+05:45) Katmandu (TmZn+0545Katmandu)</p><p>9553: (UTC+12:00) Auckland, Wellington (TmZn+1200Auckland)</p><p>9554: (UTC-03:30) Newfoundland (TmZn-0330Neufundland)</p><p>9555: (UTC+08:00) Irkutsk (TmZn+0800Irkutsk)</p><p>9556: (UTC+07:00) Krasnoyarsk (TmZn+0700Krasnojarsk)</p><p>9557: (UTC-04:00) Santiago (TmZn-0400Santiago)</p><p>9558: (UTC-08:00) Pacific (USA, Canada) (TmZn-0800Pacific)</p><p>9559: (UTC-08:00) Tijuana, Baja California (Mexico) (TmZn-0800Tijuana)</p><p>9560: (UTC+01:00) Brussels, Copenhagen, Madrid, Paris (TmZn+0100Bruessel)</p><p>9561: (UTC+03:00) Moskow, St. Petersburg, Volgograd (TmZn+0300Moskau)</p><p>9562: (UTC-03:00) Buenos Aires, Santiago (TmZn-0300BuenosAires)</p><p>9563: (UTC-05:00) Bogotá, Lima, Quito (TmZn-0500Bogota)</p><p>9565: (UTC-11:00) Midway Islands, Samoa (TmZn-1100Midway)</p><p>9566: (UTC+07:00) Bangkok, Hanoi, Jakarta (TmZn+0700Bangkok)</p><p>9567: (UTC+02:00) Harare, Pretoria (TmZn+0200Harare)</p><p>9568: (UTC+05:30) Sri Jayawardenepura (TmZn+0530SriJayawardenepura)</p><p>9569: (UTC+08:00) Taipeh (TmZn+0800Taipeh)</p><p>9570: (UTC+10:00) Hobart (TmZn+1000Hobart)</p><p>9571: (UTC+09:00) Osaka, Sapporo, Tokyo (TmZn+0900Osaka)</p><p>9572: (UTC+13:00) Nuku'alofa (TmZn+1300Nukualofa)</p><p>9573: (UTC-05:00) Indiana (East) (TmZn-0500Indiana)</p><p>9574: (UTC-07:00) Arizona (TmZn-0700Arizona)</p><p>9575: (UTC+10:00) Vladivostok, Magadan (TmZn+1000Wladiwostok)</p><p>9576: (UTC+08:00) Perth (TmZn+0800Perth)</p><p>9577: (UTC+01:00) West.Centr.Africa (TmZn+0100WestZentralafrika)</p><p>9578: (UTC+01:00) Amsterdam, Berlin, Bern, Rome, Stockholm, Vienna (TmZn+0100Amsterdam)</p><p>9579: (UTC+05:00) Islamabad, Karatschi (TmZn+0500Islamabad)</p><p>9580: (UTC+10:00) Guam, Port Moresby (TmZn+1000Guam)</p><p>9581: (UTC+09:00) Yakutsk (TmZn+0900Jakutsk)</p><p>9582: (UTC+04:00) Caucasian Standard Time (TmZn+0400Kaukasus)</p><p>9583: (UTC-06:00) Chicago, Dallas, Kansas City, Winnipeg (TmZn-0600Chicago)</p><p>9584: (UTC-06:00) Guadalajara, Mexico City, Monterrey - new (TmZn-0600GuadalajaraNeu)</p><p>9586: (UTC+04:00) Port Louis (TmZn+0400PortLouis)</p><p>9587: (UTC-07:00) Chihuahua, La Paz, Mazatlan - new (TmZn-0700ChihuahuaNeu)</p><p>9588: (UTC-03:00) Montevideo (TmZn-0300Montevideo)</p><p>9589: (UTC+05:00) Taschkent (TmZn+0500Taschkent)</p><p>9591: (UTC-04:00) Georgetown, La Paz, San Juan (TmZn-0400LaPaz)</p><p>9592: (UTC+08:00) Ulan-Bator (TmZn+0800UlanBator)</p><p>9593: (UTC-03:00) Cayenne (TmZn-0300Cayenne)</p><p>9594: (UTC-04:00) Asuncion (TmZn-0400Asuncion)</p><p>9595: (UTC+12:00) Petropavlovsk-Kamtschatski (TmZn+1200Petropawlowsk)</p><p>9596: (UTC+03:00) Minsk (TmZn+0300Minsk)</p><p>9597: (UTC+07:00) Novosibirsk (TmZn+0700Nowosibirsk)</p><p>9598: (UTC-04:00) Caracas (TmZn-0400Caracas)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Time zone</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>GridMs.Hz</span></p></td><td><p><span>30803</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>40202</span></p></td><td><p><span>Hz</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40203</span></p></td><td><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid frequency</span></p></td><td><p><span>GridMs.Hz</span></p></td></tr>
<tr><td><p><span>GridMs.TotVA</span></p></td><td><p><span>30813</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40204</span></p></td><td><p><span>VA</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>40205</span></p></td><td><p>RO</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Apparent power</span></p></td><td><p><span>GridMs.TotVA</span></p></td></tr>
<tr><td><p><span>GridMs.TotVAr</span></p></td><td><p><span>31497</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power</span></p></td><td><p><span>GridMs.TotVAr</span></p></td></tr>
<tr><td><p><span>GridMs.TotW</span></p></td><td><p><span>30775</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40200</span></p></td><td><p><span>W</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>40201</span></p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power</span></p></td><td><p><span>Pac</span></p></td></tr>
<tr><td><p><span>GridMs.A.phsA</span></p></td><td><p><span>30977</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>40189</span></p></td><td><p><span>AphA</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>40192</span></p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid current phase L1</span></p></td><td><p><span>GridMs.A.phsA</span></p></td></tr>
<tr><td><p><span>GridMs.A.phsB</span></p></td><td><p><span>30979</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>40190</span></p></td><td><p><span>AphB</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>40192</span></p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid current phase L2</span></p></td><td><p><span>GridMs.A.phsB</span></p></td></tr>
<tr><td><p><span>GridMs.A.phsC</span></p></td><td><p><span>30981</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>40191</span></p></td><td><p><span>AphC</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>40192</span></p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid current phase L3</span></p></td><td><p><span>GridMs.A.phsC</span></p></td></tr>
<tr><td><p><span>GridMs.PhV.phsA</span></p></td><td><p><span>30783</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>40196</span></p></td><td><p><span>PhVphA</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40199</span></p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L1</span></p></td><td><p><span>GridMs.PhV.phsA</span></p></td></tr>
<tr><td><p><span>GridMs.PhV.phsB</span></p></td><td><p><span>30785</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>40197</span></p></td><td><p><span>PhVphB</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40199</span></p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L2</span></p></td><td><p><span>GridMs.PhV.phsB</span></p></td></tr>
<tr><td><p><span>GridMs.PhV.phsC</span></p></td><td><p><span>30787</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>40198</span></p></td><td><p><span>PhVphC</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40199</span></p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L3</span></p></td><td><p><span>GridMs.PhV.phsC</span></p></td></tr>
<tr><td><p><span>GridMs.PhV.phsA2B</span></p></td><td><p><span>30789</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>40193</span></p></td><td><p><span>PPVphAB</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40199</span></p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L1 against L2</span></p></td><td><p><span>GridMs.PhV.A2B</span></p></td></tr>
<tr><td><p><span>GridMs.PhV.phsB2C</span></p></td><td><p><span>30791</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>40194</span></p></td><td><p><span>PPVphBC</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40199</span></p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L2 against L3</span></p></td><td><p><span>GridMs.PhV.B2C</span></p></td></tr>
<tr><td><p><span>GridMs.PhV.phsC2A</span></p></td><td><p><span>30793</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>40195</span></p></td><td><p><span>PPVphCA</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40199</span></p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid voltage phase L3 against L1</span></p></td><td><p><span>GridMs.PhV.C2A</span></p></td></tr>
<tr><td><p><span>GridMs.W.phsA</span></p></td><td><p><span>30777</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power L1</span></p></td><td><p><span>GridMs.W.phsA</span></p></td></tr>
<tr><td><p><span>GridMs.W.phsB</span></p></td><td><p><span>30779</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power L2</span></p></td><td><p><span>GridMs.W.phsB</span></p></td></tr>
<tr><td><p><span>GridMs.W.phsC</span></p></td><td><p><span>30781</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power L3</span></p></td><td><p><span>GridMs.W.phsC</span></p></td></tr>
<tr><td><p><span>GridMs.VA.phsA</span></p></td><td><p><span>30815</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Apparent power L1</span></p></td><td><p><span>GridMs.VA.phsA</span></p></td></tr>
<tr><td><p><span>GridMs.VA.phsB</span></p></td><td><p><span>30817</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Apparent power L2</span></p></td><td><p><span>GridMs.VA.phsB</span></p></td></tr>
<tr><td><p><span>GridMs.VA.phsC</span></p></td><td><p><span>30819</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Apparent power L3</span></p></td><td><p><span>GridMs.VA.phsC</span></p></td></tr>
<tr><td><p><span>GridMs.VAr.phsA</span></p></td><td><p><span>30807</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power L1</span></p></td><td><p><span>GridMs.VAr.phsA</span></p></td></tr>
<tr><td><p><span>GridMs.VAr.phsB</span></p></td><td><p><span>30809</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power L2</span></p></td><td><p><span>GridMs.VAr.phsB</span></p></td></tr>
<tr><td><p><span>GridMs.VAr.phsC</span></p></td><td><p><span>30811</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power L3</span></p></td><td><p><span>GridMs.VAr.phsC</span></p></td></tr>
<tr><td><p><span>GridMs.TotPFPrc</span></p></td><td><p><span>30949</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Displacement power factor</span></p></td><td><p><span>GridMs.TotPF</span></p></td></tr>
<tr><td><p><span>GridMs.TotPFEEI</span></p></td><td><p><span>31221</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>40208</span></p></td><td><p><span>PF</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>40209</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>EEI displacement power factor</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>GridMs.TotPFExt</span></p></td><td><p><span>30823</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Excitation type of cos φ</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Isolation.FltA</span></p></td><td><p><span>31247</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Residual current</span></p></td><td><p><span>Iso.FltA</span></p></td></tr>
<tr><td><p><span>Isolation.LeakRis</span></p></td><td><p><span>30225</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40342</span></p></td><td><p><span>Ris</span></p></td><td><p><span>122</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40343</span></p></td><td><p>RO</p></td><td><p>Ohm</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Insulation resistance</span></p></td><td><p><span>Riso</span></p></td></tr>
<tr><td><p><span>Metering.TotOpTms</span></p></td><td><p><span>30521</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating time</span></p></td><td><p><span>Mt.TotTmh</span></p></td></tr>
<tr><td><p><span>Metering.TotOpTms</span></p></td><td><p><span>30541</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating time</span></p></td><td><p><span>Mt.TotTmh</span></p></td></tr>
<tr><td><p><span>Metering.TotOpTmhSet</span></p></td><td><p><span>41173</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>h</p></td><td><p>0 h to 440000 h</p></td><td><p>0 h</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Set total operating time at grid connection point</span></p></td><td><p><span>Mt.TotTmhSet</span></p></td></tr>
<tr><td><p><span>Metering.TotFeedTms</span></p></td><td><p><span>30525</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Feed-in time</span></p></td><td><p><span>Mt.TotOpTmh</span></p></td></tr>
<tr><td><p><span>Metering.TotFeedTms</span></p></td><td><p><span>30543</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Feed-in time</span></p></td><td><p><span>Mt.TotOpTmh</span></p></td></tr>
<tr><td><p><span>Metering.TotWhIn</span></p></td><td><p><span>32387</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Absorbed energy</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p><span>30513</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40303<br/>40210</span></p></td><td><p><span>ActWh<br/>WH</span></p></td><td><p><span>122<br/>101</span></p></td><td><p><span>4<br/>2</span></p></td><td><p><span>acc64<br/>acc32</span></p></td><td><p><span>-<br/>40212</span></p></td><td><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Total yield</span></p></td><td><p><span>E-Total</span></p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p><span>30529</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Total yield</span></p></td><td><p><span>E-Total</span></p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p><span>30531</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Total yield</span></p></td><td><p><span>E-Total</span></p></td></tr>
<tr><td><p><span>Metering.TotWhOut</span></p></td><td><p><span>30533</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Total yield</span></p></td><td><p><span>E-Total</span></p></td></tr>
<tr><td><p><span>Metering.TotkWhOutSet</span></p></td><td><p><span>41171</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>0 kWh to 4000000 kWh</p></td><td><p>0 kWh</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Set total yield</span></p></td><td><p><span>Mt.TotkWhSet</span></p></td></tr>
<tr><td><p><span>Nameplate.ComRev</span></p></td><td><p><span>40789</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>REV</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967294</p></td><td><p>0</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Communication version</span></p></td><td><p><span>ComRev</span></p></td></tr>
<tr><td><p><span>Nameplate.Location</span></p></td><td><p><span>40631</span></p></td><td><p><span>12</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td><p><span>30057</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>4294967295</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Serial number</span></p></td><td><p><span>SerNumSet, Serial Number, SerialNumber</span></p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td><p><span>40067</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p><span>40053</span></p></td><td><p><span>SN</span></p></td><td><p><span>1</span></p></td><td><p><span>16</span></p></td><td><p><span>string16</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>4294967295</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Serial number</span></p></td><td><p><span>SerNumSet, Serial Number, SerialNumber</span></p></td></tr>
<tr><td><p><span>Nameplate.MainModel</span></p></td><td><p><span>30051</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>8007: Battery Inverter (DevClss7)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Device class</span></p></td><td><p><span>MainModel</span></p></td></tr>
<tr><td><p><span>Nameplate.Model</span></p></td><td><p><span>30053</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>40240<br/>40037</span></p></td><td><p><span>DERTyp<br/>Opt</span></p></td><td><p><span>120<br/>1</span></p></td><td><p><span>1<br/>8</span></p></td><td><p><span>uint16<br/>string8</span></p></td><td><p><span>-</span></p></td><td><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9356: SBS3.7-10 (SBS3.7-10)</p><p>9358: SBS5.0-10 (SBS5.0-10)</p><p>9359: SBS6.0-10 (SBS6.0-10)</p><p>9360: SBS3.8-US-10 (SBS3.8-US-10)</p><p>9361: SBS5.0-US-10 (SBS5.0-US-10)</p><p>9362: SBS6.0-US-10 (SBS6.0-US-10)</p></p></td><td><p>6</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Device type</span></p></td><td><p><span>Model</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpMain.SwRev</span></p></td><td><p><span>40063</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>0</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Firmware version of the main processor</span></p></td><td><p><span>HP.swRev</span></p></td></tr>
<tr><td><p><span>Operation.GriSwCnt</span></p></td><td><p><span>30599</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Number of grid connections</span></p></td><td><p><span>Op.GriSwCnt</span></p></td></tr>
<tr><td><p><span>Operation.GriSwStt</span></p></td><td><p><span>30217</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>40300</span></p></td><td><p><span>PVConn</span></p></td><td><p><span>122</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>51: Closed (Cls)</p><p>311: Open (Opn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid relay/contactor</span></p></td><td><p><span>Op.GriSwStt</span></p></td></tr>
<tr><td><p><span>Inverter.DclVol</span></p></td><td><p><span>30975</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Intermediate circuit voltage</span></p></td><td><p><span>Inv.DclVol</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry</span></p></td><td><p><span>40109</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>27: Special setting (Adj)</p><p>7585: [DE] VDE-AR-N4105:2018 Storage > 4.6 kVA (VDEARN4105/18b)</p><p>7587: [DE] VDE-AR-N4105:2018 Storage up to 4.6 kVA (VDEARN4105/18d)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: SMA Default 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7606: [BE] Synergrid C10/11:2019 LV Storage int. Decoup. Protection Device (BE-C10/11/19-09 St_a)</p><p>7607: [BE] Synergrid C10/11:2019 LV Storage ext. Decoup. Protection Device (BE-C10/11/19-09 St_b)</p><p>7610: [IT] CEI0-21:2019 System ≤11.08 kW int. Decoup. Protection Device (IT-CEI0-21/19_a)</p><p>7612: [IT] CEI0-21:2019 System >11.08 kW ext. Decoup. Protection Device (IT-CEI0-21/19_c)</p><p>7615: [AT] TOR Generator Type A V1.0:2019 (AT-TOR-Erzeuger-A/19_b)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>5</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Country standard set</span></p></td><td><p><span>Cntry</span></p></td></tr>
<tr><td><p><span>GridGuard.CntrySet</span></p></td><td><p><span>41121</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>7585: [DE] VDE-AR-N4105:2018 Storage > 4.6 kVA (VDEARN4105/18b)</p><p>7587: [DE] VDE-AR-N4105:2018 Storage up to 4.6 kVA (VDEARN4105/18d)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: SMA Default 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7606: [BE] Synergrid C10/11:2019 LV Storage int. Decoup. Protection Device (BE-C10/11/19-09 St_a)</p><p>7607: [BE] Synergrid C10/11:2019 LV Storage ext. Decoup. Protection Device (BE-C10/11/19-09 St_b)</p><p>7610: [IT] CEI0-21:2019 System ≤11.08 kW int. Decoup. Protection Device (IT-CEI0-21/19_a)</p><p>7612: [IT] CEI0-21:2019 System >11.08 kW ext. Decoup. Protection Device (IT-CEI0-21/19_c)</p><p>7615: [AT] TOR Generator Type A V1.0:2019 (AT-TOR-Erzeuger-A/19_b)</p></p></td><td><p>-</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Set country standard</span></p></td><td><p><span>CntrySet</span></p></td></tr>
<tr><td><p><span>Inverter.OutPhs</span></p></td><td><p><span>40183</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40287</span></p></td><td><p><span>ConnPh</span></p></td><td><p><span>121</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p><p>325: Phase L1 (phsA)</p><p>327: Phase L2 (phsB)</p><p>329: Phase L3 (phsC)</p><p>402: Phases L1 and L2 (phsAB)</p><p>403: Phases L1 and L3 (phsAC)</p><p>404: Phases L2 and L3 (phsBC)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Phase assignment</span></p></td><td><p><span>Inv.OutPhsSet</span></p></td></tr>
<tr><td><p><span>Operation.CsmpGriConnStt</span></p></td><td><p><span>30877</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power supply status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.CsmpGriConnStt</span></p></td><td><p><span>30915</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Power supply status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>GridMs.TotA</span></p></td><td><p><span>30795</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>40188</span></p></td><td><p><span>A</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40192</span></p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Grid current</span></p></td><td><p><span>GridMs.TotA</span></p></td></tr>
<tr><td><p><span>Coolsys.Cab.TmpVal</span></p></td><td><p><span>30953</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>40219</span></p></td><td><p><span>TmpCab</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Internal temperature</span></p></td><td><p><span>Cab.TmpVal</span></p></td></tr>
<tr><td><p><span>Coolsys.Cab.TmpVal</span></p></td><td><p><span>34113</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Internal temperature</span></p></td><td><p><span>Cab.TmpVal</span></p></td></tr>
<tr><td><p><span>Plnt.DcWRtg</span></p></td><td><p><span>41203</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W to 500000 W</p></td><td><p>6000 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal PV system power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Amp</span></p></td><td><p><span>30843</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Amp</span></p></td><td><p><span>31461</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Amp</span></p></td><td><p><span>31463</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Vol</span></p></td><td><p><span>30851</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>40380</span></p></td><td><p><span>InBatV</span></p></td><td><p><span>124</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40394</span></p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Vol</span></p></td><td><p><span>31465</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Vol</span></p></td><td><p><span>31467</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaStt</span></p></td><td><p><span>30845</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40378</span></p></td><td><p><span>ChaState</span></p></td><td><p><span>124</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40392</span></p></td><td><p>RO</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current battery state of charge</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Diag.ActlCapacNom</span></p></td><td><p><span>30847</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current battery capacity</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.OpStt</span></p></td><td><p><span>30955</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>40381<br/>40301</span></p></td><td><p><span>ChaSt<br/>StorConn</span></p></td><td><p><span>124<br/>122</span></p></td><td><p><span>1<br/>1</span></p></td><td><p><span>uint16<br/>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>2291: Battery standby (BatWait)</p><p>2292: Charge battery (BatChaStt)</p><p>2293: Discharge battery (BatDschStt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery oper. status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.Bat.Health</span></p></td><td><p><span>31391</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.Bat.Health</span></p></td><td><p><span>31493</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.Bat.Health</span></p></td><td><p><span>31495</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fault (Alm)</p><p>303: Off (Off)</p><p>307: Ok (Ok)</p><p>455: Warning (Wrn)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.CmpBMS.OpStt</span></p></td><td><p><span>34659</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>71: Interference device (DevFlt)</p><p>388: Operation status (SttOp)</p><p>704: Update (Upd)</p><p>898: heating (OpHt)</p><p>1295: Standby (Stdby)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>6</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.CmpBMS.OpStt</span></p></td><td><p><span>31469</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>71: Interference device (DevFlt)</p><p>388: Operation status (SttOp)</p><p>704: Update (Upd)</p><p>898: heating (OpHt)</p><p>1295: Standby (Stdby)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>6</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.CmpBMS.OpStt</span></p></td><td><p><span>31471</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>71: Interference device (DevFlt)</p><p>388: Operation status (SttOp)</p><p>704: Update (Upd)</p><p>898: heating (OpHt)</p><p>1295: Standby (Stdby)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>6</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpVal</span></p></td><td><p><span>30849</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpVal</span></p></td><td><p><span>31473</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpVal</span></p></td><td><p><span>31475</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SwRev</span></p></td><td><p><span>31389</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>4294967295</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>BMS firmware version</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SwRev</span></p></td><td><p><span>31477</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>4294967295</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>BMS firmware version</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SwRev</span></p></td><td><p><span>31479</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FW</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4294967295</p></td><td><p>4294967295</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>BMS firmware version</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.HwRevStr</span></p></td><td><p><span>41233</span></p></td><td><p><span>16</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SerNumTxt</span></p></td><td><p><span>31381</span></p></td><td><p><span>8</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SerNumTxt</span></p></td><td><p><span>31481</span></p></td><td><p><span>2</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.SerNumTxt</span></p></td><td><p><span>31483</span></p></td><td><p><span>2</span></p></td><td><p><span>STR32</span></p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.Bat.Vendor</span></p></td><td><p><span>31377</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2340: LG Chem (LGChem)</p><p>8605: Tesla (Tesla)</p><p>8620: BYD (BYD)</p><p>8631: BMZ (BMZ)</p><p>8632: IBC Solar (IBC Solar)</p><p>8633: Axitec (Axitec)</p><p>8637: LG Energy Solution (LGEnergy)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>8</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery manufacturer</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.Bat.Vendor</span></p></td><td><p><span>31485</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2340: LG Chem (LGChem)</p><p>8605: Tesla (Tesla)</p><p>8620: BYD (BYD)</p><p>8631: BMZ (BMZ)</p><p>8632: IBC Solar (IBC Solar)</p><p>8633: Axitec (Axitec)</p><p>8637: LG Energy Solution (LGEnergy)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>8</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery manufacturer</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.Bat.Vendor</span></p></td><td><p><span>31487</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2340: LG Chem (LGChem)</p><p>8605: Tesla (Tesla)</p><p>8620: BYD (BYD)</p><p>8631: BMZ (BMZ)</p><p>8632: IBC Solar (IBC Solar)</p><p>8633: Axitec (Axitec)</p><p>8637: LG Energy Solution (LGEnergy)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>8</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery manufacturer</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.Typ</span></p></td><td><p><span>31379</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>8607: Daily-Powerwall-6.4kWh (Daily-Powerwall-6.4kWh)</p><p>8610: RESU-10H (RESU-10.0)</p><p>8619: Other type (TypOth)</p><p>8621: BYD Battery-Box H (4 - 8) (B-BOX-HV)</p><p>8623: RESU-7H (RESU-7.0)</p><p>8628: Hyperion (3 - 6) (HYPN-3-6)</p><p>8629: era:powerbase 7.5 - 15 HV (ERA-PBS7_5_15HV)</p><p>8630: AXIstorage Li SH 3 – 6 Powerpack (AX_PWRPCK_3_6)</p><p>8634: RESU-10M (RESU-10M)</p><p>8636: RESU16H Prim (RESU-16H_Prime)</p><p>8638: RESU10H Prime (RESU-10H_Prime)</p><p>19045: Battery-Box Premium HVM (BatBoxPremHVM)</p><p>19046: Battery-Box Premium HVS (BatBoxPremHVS)</p><p>19073: Battery-Box Premium HVL (BatBoxPremHVL)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>15</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>BMS type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.Typ</span></p></td><td><p><span>31489</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>8607: Daily-Powerwall-6.4kWh (Daily-Powerwall-6.4kWh)</p><p>8610: RESU-10H (RESU-10.0)</p><p>8619: Other type (TypOth)</p><p>8621: BYD Battery-Box H (4 - 8) (B-BOX-HV)</p><p>8623: RESU-7H (RESU-7.0)</p><p>8628: Hyperion (3 - 6) (HYPN-3-6)</p><p>8629: era:powerbase 7.5 - 15 HV (ERA-PBS7_5_15HV)</p><p>8630: AXIstorage Li SH 3 – 6 Powerpack (AX_PWRPCK_3_6)</p><p>8634: RESU-10M (RESU-10M)</p><p>8636: RESU16H Prim (RESU-16H_Prime)</p><p>8638: RESU10H Prime (RESU-10H_Prime)</p><p>19045: Battery-Box Premium HVM (BatBoxPremHVM)</p><p>19046: Battery-Box Premium HVS (BatBoxPremHVS)</p><p>19073: Battery-Box Premium HVL (BatBoxPremHVL)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>15</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>BMS type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.CmpBMS.Typ</span></p></td><td><p><span>31491</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>8607: Daily-Powerwall-6.4kWh (Daily-Powerwall-6.4kWh)</p><p>8610: RESU-10H (RESU-10.0)</p><p>8619: Other type (TypOth)</p><p>8621: BYD Battery-Box H (4 - 8) (B-BOX-HV)</p><p>8623: RESU-7H (RESU-7.0)</p><p>8628: Hyperion (3 - 6) (HYPN-3-6)</p><p>8629: era:powerbase 7.5 - 15 HV (ERA-PBS7_5_15HV)</p><p>8630: AXIstorage Li SH 3 – 6 Powerpack (AX_PWRPCK_3_6)</p><p>8634: RESU-10M (RESU-10M)</p><p>8636: RESU16H Prim (RESU-16H_Prime)</p><p>8638: RESU10H Prime (RESU-10H_Prime)</p><p>19045: Battery-Box Premium HVM (BatBoxPremHVM)</p><p>19046: Battery-Box Premium HVS (BatBoxPremHVS)</p><p>19073: Battery-Box Premium HVL (BatBoxPremHVL)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>15</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>BMS type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CapacRtgWh</span></p></td><td><p><span>40187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40257</span></p></td><td><p><span>WHRtg</span></p></td><td><p><span>120</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40258</span></p></td><td><p>RO</p></td><td><p>Wh</p></td><td><p>0 Wh to 4294967295 Wh</p></td><td><p>4294967295 Wh</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery nominal capacity</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>SelfCsmp.BatChaSttMin</span></p></td><td><p><span>40073</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>0 %</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Lower discharge limit for self-consumption increase</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatChrg.CurBatCha</span></p></td><td><p><span>31393</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Present battery charge</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatDsch.CurBatDsch</span></p></td><td><p><span>31395</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Present battery discharge</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatChrg.BatChrg</span></p></td><td><p><span>31397</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery charge</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatDsch.BatDsch</span></p></td><td><p><span>31401</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery discharge</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.Typ</span></p></td><td><p><span>40035</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1785: Lithium-Ion (Li-Ion) (BatTypLiIon)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Battery type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatUsDm.Stt</span></p></td><td><p><span>31057</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2614: Self-consumption area (SelfCsmpDm)</p><p>2615: State of charge conservation area (ChaSttDm)</p><p>2616: Backup power area (BckDm)</p><p>2617: Deep discharge protection area (DschProDm)</p><p>2618: Deep discharge area (ExhDschDm)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>6</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Status battery application area</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.OpMod</span></p></td><td><p><span>40236</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>1438: Automatic (Auto)</p><p>2289: Charge battery (BatChaMod)</p><p>2290: Discharge battery (BatDschMod)</p><p>2424: Presetting (Dft)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>BMS operating mode</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.OpMod</span></p></td><td><p><span>41259</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p><span>40375</span></p></td><td><p><span>StorCtl_Mod</span></p></td><td><p><span>124</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>1438: Automatic (Auto)</p><p>2289: Charge battery (BatChaMod)</p><p>2290: Discharge battery (BatDschMod)</p><p>2424: Presetting (Dft)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>BMS operating mode</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatChaMinW</span></p></td><td><p><span>40793</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Min. battery charge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatChaMinW</span></p></td><td><p><span>44431</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Min. battery charge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatChaMaxW</span></p></td><td><p><span>40795</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Max. battery charge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatChaMaxW</span></p></td><td><p><span>44433</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Max. battery charge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatDschMinW</span></p></td><td><p><span>40797</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Min. battery discharge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatDschMinW</span></p></td><td><p><span>44435</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Min. battery discharge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatDschMaxW</span></p></td><td><p><span>40799</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Max. battery discharge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.BatDschMaxW</span></p></td><td><p><span>44437</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Max. battery discharge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.GridWSpt</span></p></td><td><p><span>40801</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Mains exch. capac. target value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>CmpBMS.GridWSpt</span></p></td><td><p><span>44439</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Mains exch. capac. target value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChakWhStt</span></p></td><td><p><span>32233</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current battery energy content</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChakWhStt</span></p></td><td><p><span>32235</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current battery energy content</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChakWhStt</span></p></td><td><p><span>32237</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Current battery energy content</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolSum</span></p></td><td><p><span>32263</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Sum of cell voltages</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolSum</span></p></td><td><p><span>32265</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Sum of cell voltages</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolSum</span></p></td><td><p><span>32267</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Sum of cell voltages</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolMin</span></p></td><td><p><span>32269</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Lowest measured cell voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolMin</span></p></td><td><p><span>32271</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Lowest measured cell voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolMin</span></p></td><td><p><span>32273</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Lowest measured cell voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolMax</span></p></td><td><p><span>32275</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Highest measured cell voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolMax</span></p></td><td><p><span>32277</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Highest measured cell voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.CelVolMax</span></p></td><td><p><span>32279</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Highest measured cell voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaVolSptDmd</span></p></td><td><p><span>32239</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>End-of-charge voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaVolSptDmd</span></p></td><td><p><span>32241</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>End-of-charge voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaVolSptDmd</span></p></td><td><p><span>32243</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>End-of-charge voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.DschVolSptDmd</span></p></td><td><p><span>32245</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>End-of-discharge voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.DschVolSptDmd</span></p></td><td><p><span>32247</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>End-of-discharge voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.DschVolSptDmd</span></p></td><td><p><span>32249</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>End-of-discharge voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaAmpSptDmd</span></p></td><td><p><span>32251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum charging current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaAmpSptDmd</span></p></td><td><p><span>32253</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum charging current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.ChaAmpSptDmd</span></p></td><td><p><span>32255</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum charging current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.DschAmpSptDmd</span></p></td><td><p><span>32257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum discharging current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.DschAmpSptDmd</span></p></td><td><p><span>32259</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum discharging current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.DschAmpSptDmd</span></p></td><td><p><span>32261</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum discharging current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpValMax</span></p></td><td><p><span>32221</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Highest measured battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpValMax</span></p></td><td><p><span>32223</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Highest measured battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpValMax</span></p></td><td><p><span>32225</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Highest measured battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpValMin</span></p></td><td><p><span>32227</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Lowest measured battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpValMin</span></p></td><td><p><span>32229</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Lowest measured battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Bat.TmpValMin</span></p></td><td><p><span>32231</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Lowest measured battery temperature</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatConv.WMaxCha</span></p></td><td><p><span>40189</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40372<br/>40261</span></p></td><td><p><span>WChaMax<br/>MaxChaRte</span></p></td><td><p><span>124<br/>120</span></p></td><td><p><span>1<br/>1</span></p></td><td><p><span>uint16<br/>uint16</span></p></td><td><p><span>40388<br/>40262</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img><br/>RO</p></td><td><p>W</p></td><td><p>0 W to 6050 W</p></td><td><p>6050 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Batt. manuf's max. charge capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatConv.WMaxDsch</span></p></td><td><p><span>40191</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40263</span></p></td><td><p><span>MaxDisChaRte</span></p></td><td><p><span>120</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40264</span></p></td><td><p>RO</p></td><td><p>W</p></td><td><p>0 W to 6360 W</p></td><td><p>6360 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Batt. manuf's max. disch. capac.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatUsDm.DschProDmLim</span></p></td><td><p><span>40719</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 5 %</p></td><td><p>2 %</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Lower lmt deep disch. protect area prior shutdown</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatUsDm.DschProDmMin</span></p></td><td><p><span>40721</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>1 % to 5 %</p></td><td><p>1 %</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Minimum width of deep discharge protection area</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatUsDm.SelfCsmpBrd</span></p></td><td><p><span>40725</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>1 % to 10 %</p></td><td><p>5 %</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Area width for conserving battery state of charge</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>BatUsDm.BckDmMin</span></p></td><td><p><span>40723</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>0 %</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Minimum width of backup power area</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>PCC.WMax</span></p></td><td><p><span>41217</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W to 500000 W</p></td><td><p>50000 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Set active power limit at grid connection point</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>PCC.WMaxNom</span></p></td><td><p><span>41199</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Set active power limit at grid connection point</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.OpStt</span></p></td><td><p><span>40029</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>40224</span></p></td><td><p><span>St</span></p></td><td><p><span>101</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>569: Activated (Run)</p><p>1295: Standby (Stdby)</p><p>1795: Bolted (Lok)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>5</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>General operating status</span></p></td><td><p><span>OperMode</span></p></td></tr>
<tr><td><p><span>Operation.RstrLokStt</span></p></td><td><p><span>30251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>257: Frequency not permitted (HzFlt)</p><p>1690: Fast shut-down (FstStop)</p><p>2386: Overvoltage (OvVol)</p><p>2387: Undervoltage (UnVol)</p><p>2388: Overfrequency (OvHz)</p><p>2389: Underfrequency (UnHz)</p><p>2390: Passive islanding detection (PID)</p><p>2490: Phase loss (PLD)</p><p>3165: PLL error (PLL)</p><p>3166: Phase loss on low voltage side (PLDLoVol)</p><p>3167: Active islanding detection (ActIsldDet)</p><p>4553: After fault current (ManRstrRCD)</p><p>4570: Wait for enable operation (WaitStr)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>14</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Block status</span></p></td><td><p><span>ManRstr.LokStt</span></p></td></tr>
<tr><td><p><span>Operation.StandbyStt</span></p></td><td><p><span>33001</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1394: Waiting for valid AC grid (WaitGri)</p><p>2531: Energy saving mode (EnSavMod)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>3</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Standby status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.RunStt</span></p></td><td><p><span>33003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>235: Parallel grid operation (GriOp)</p><p>1463: Backup (Bck)</p><p>1469: Shut down (Shtdwn)</p><p>1855: Stand-alone operation (SocOp)</p><p>2119: Derating (Drt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>6</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Operating status</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.FstStop</span></p></td><td><p><span>40018</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Fast shut-down</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.FstStop</span></p></td><td><p><span>41253</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td><p><span>40348</span></p></td><td><p><span>Conn</span></p></td><td><p><span>123</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Fast shut-down</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.ValRsIstl</span></p></td><td><p><span>44021</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>237: N° grid conn. at grid conn.pt. (GriSwCnt)</p><p>353: Reset events (RsEvtCnt)</p><p>355: Reset energy logger (RsTotWhLog)</p><p>356: Reset operation inhibition (RsPermStoOp)</p><p>409: Operating time (TotOpTms)</p><p>411: Feed-in time (TotFeedTms)</p><p>418: Total yield (TotWhOut)</p><p>568: Execute all (DoAll)</p><p>720: Reset network parameter (NetwParaRs)</p></p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reset operating data</span></p></td><td><p><span>Op.FncSetIstl</span></p></td></tr>
<tr><td><p><span>Operation.DrtStt</span></p></td><td><p><span>30219</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>557: Overtemperature (TmpDrt)</p><p>884: not active (NoneDrt)</p><p>1705: Frequency deviation (HzDrt)</p><p>3520: Voltage deviation (VDrt)</p><p>3554: Reactive power priority (VArDmdDrt)</p><p>3556: High DC voltage (DcVolMaxDrt)</p><p>4560: External setting (WSptMaxDrt)</p><p>4561: External setting 2 (WSptMax2Drt)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reason for derating</span></p></td><td><p><span>Inv.TmpLimStt</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.W</span></p></td><td><p><span>30837</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W to 6050 W</p></td><td><p>3680 W</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><p><span>P-W</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.W</span></p></td><td><p><span>40212</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W to 6050 W</p></td><td><p>3680 W</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><p><span>P-W</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.WNom</span></p></td><td><p><span>30839</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><p><span>P-WNom</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCnstCfg.WNom</span></p></td><td><p><span>40214</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Active power limitation P, active power configuration</span></p></td><td><p><span>P-WNom</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSptMax</span></p></td><td><p><span>41431</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Maximum active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSptMin</span></p></td><td><p><span>41433</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Minimum active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WMaxIn</span></p></td><td><p><span>41251</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Limitation of the active power consumption in W</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span></p></td><td><p><span>44039</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Maximum active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNomPrc</span></p></td><td><p><span>40023</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNomPrc</span></p></td><td><p><span>41255</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p><span>40349</span></p></td><td><p><span>WMaxLimPct</span></p></td><td><p><span>123</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40367</span></p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WNom</span></p></td><td><p><span>40016</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Normalized active power limitation by PV system control</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WSptMinNom</span></p></td><td><p><span>44041</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Minimum active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</span></p></td><td><p><span>41249</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p><span>40383</span></p></td><td><p><span>InWRte</span></p></td><td><p><span>124</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Limitation of the active power consumption in %</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.CtlComMssMod</span></p></td><td><p><span>41193</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, fallback behavior</span></p></td><td><p><span>WCtlCom.MssMod</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.FlbWMin</span></p></td><td><p><span>44035</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-6050 W to 6050 W</p></td><td><p>-3680 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, fallback value of minimum active power</span></p></td><td><p><span>WCtlCom.FbWMin</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.FlbWMax</span></p></td><td><p><span>44037</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-6050 W to 6050 W</p></td><td><p>3680 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, fallback value of maximum active power</span></p></td><td><p><span>WCtlCom.FbWMax</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.WCtlCom.TmsOut</span></p></td><td><p><span>41195</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s to 1800 s</p></td><td><p>600 s</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, timeout</span></p></td><td><p><span>WCtlCom.TmsOut</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</span></p></td><td><p><span>33047</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>8 to 8</p></td><td><p>8</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), max. number of support points</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Operation.VArCtl.VArModAct</span></p></td><td><p><span>33007</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4396: Reactive power mode in case of active power output (VArModOut)</p><p>4397: Reactive power mode in case of active power draw (VArModIn)</p><p>4398: Reactive power mode in case of zero power output (VArModZerW)</p><p>16777213: Information not available (NaNStt)</p></p></td><td><p>4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Active reactive power range</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span></p></td><td><p><span>40022</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Extern. reactive power mode</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span></p></td><td><p><span>41256</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p><span>40359</span></p></td><td><p><span>VArWMaxPct</span></p></td><td><p><span>123</span></p></td><td><p><span>1</span></p></td><td><p><span>int16</span></p></td><td><p><span>40369</span></p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Extern. reactive power mode</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlComCfg.VArNom</span></p></td><td><p><span>40015</span></p></td><td><p><span>1</span></p></td><td><p><span>S16</span></p></td><td><p>FIX1</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Standardized reactive power setpoint by system control</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.FlbVArNom</span></p></td><td><p><span>41223</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External reactive power setting, fallback value</span></p></td><td><p><span>QCtlCom.FlbNom</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</span></p></td><td><p><span>41219</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External reactive power setting, fallback behavior</span></p></td><td><p><span>QCtlCom.MssMod</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlCom.TmsOut</span></p></td><td><p><span>41221</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s to 1800 s</p></td><td><p>600 s</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External reactive power setting, timeout</span></p></td><td><p><span>QCtlCom.TmsOut</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VAr</span></p></td><td><p><span>30827</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to 3630 VAr</p></td><td><p>0 VAr</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><p><span>Q-VAr</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VAr</span></p></td><td><p><span>40202</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to 3630 VAr</p></td><td><p>0 VAr</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><p><span>Q-VAr</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VArNom</span></p></td><td><p><span>30829</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><p><span>Q-VArNom</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfg.VArNom</span></p></td><td><p><span>40204</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Manual reactive power setting for active power output</span></p></td><td><p><span>Q-VArNom</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfgDmd.VAr</span></p></td><td><p><span>30921</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to 3630 VAr</p></td><td><p>0 VAr</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Manual reactive power setpoint for zero power output</span></p></td><td><p><span>QZerW-VAr</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCnstCfgDmd.VArNom</span></p></td><td><p><span>30923</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Manual reactive power setpoint for zero power output</span></p></td><td><p><span>QZerW-VArNom</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PF</span></p></td><td><p><span>40024</span></p></td><td><p><span>1</span></p></td><td><p><span>U16</span></p></td><td><p>FIX4</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>External cos φ setpoint specification, cos φ setpoint for active power output</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFExt</span></p></td><td><p><span>40025</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>External cos φ setpoint specification, excitation type for active power output</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFIn</span></p></td><td><p><span>44141</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>External cos φ setting, cos φ nominal value in case of active power draw</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span></p></td><td><p><span>44143</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>External cos φ setting, excitation type in case of active power draw</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.TmsOut</span></p></td><td><p><span>41227</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s to 1800 s</p></td><td><p>600 s</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External cos φ setting, timeout</span></p></td><td><p><span>PFCtlCom.TmsOut</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.TmsOut</span></p></td><td><p><span>44099</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s to 1800 s</p></td><td><p>600 s</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External cos φ setting, timeout</span></p></td><td><p><span>PFCtlCom.TmsOut</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span></p></td><td><p><span>41225</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External cos φ setting, fallback behavior</span></p></td><td><p><span>PFCtlCom.MssMod</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span></p></td><td><p><span>44097</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External cos φ setting, fallback behavior</span></p></td><td><p><span>PFCtlCom.MssMod</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.FlbPF</span></p></td><td><p><span>41229</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.8 to 1</p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External cos φ setpoint specification, fallback value of cos φ for active power output</span></p></td><td><p><span>PFCtlCom.Flb</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.FlbPFExt</span></p></td><td><p><span>41435</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External cos φ setpoint specification, fallback value of the excitation type for active power output</span></p></td><td><p><span>PFCtlCom.FlbExt</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.FlbPFIn</span></p></td><td><p><span>44115</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.8 to 1</p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External cos φ setting, fallback value of cos φ in case of active power draw</span></p></td><td><p><span>PFCom.FbPFIn</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</span></p></td><td><p><span>44117</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>External cos φ setting, fallback value of excitation type in case of active power draw</span></p></td><td><p><span>PFCom.FbExtIn</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</span></p></td><td><p><span>33013</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>8 to 8</p></td><td><p>8</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), max. number of support points</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPtMax</span></p></td><td><p><span>33045</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>8 to 8</p></td><td><p>8</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), max. number of support points</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span></p></td><td><p><span>41441</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Q(V), external reference voltage setting in p.u.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span></p></td><td><p><span>44211</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Q(V), external reference voltage setting in p.u.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span></p></td><td><p><span>44459</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>WO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td><p><span>Q(V), external reference voltage setting in p.u.</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</span></p></td><td><p><span>44193</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Values maintained (UsStp)</p><p>2507: Apply fallback values (UsFlb)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), fallback behavior for absent reference voltage setting</span></p></td><td><p><span>QCtlV.MssMod</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</span></p></td><td><p><span>44195</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), fallback of reference voltage</span></p></td><td><p><span>QCtlV.FlbVRefPu</span></p></td></tr>
<tr><td><p><span>Inverter.CtlComCfg.VArCtlVolCom.TmsOut</span></p></td><td><p><span>44197</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s to 1800 s</p></td><td><p>600 s</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), timeout for absent reference voltage setting</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.NumPtMax</span></p></td><td><p><span>33015</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>4 to 4</p></td><td><p>4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), max. number of support points</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPtMax</span></p></td><td><p><span>33011</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>4 to 4</p></td><td><p>4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), max. number of support points</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.ARtg</span></p></td><td><p><span>40480</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p><span>40250</span></p></td><td><p><span>ARtg</span></p></td><td><p><span>120</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40251</span></p></td><td><p>RO</p></td><td><p>A</p></td><td><p>0 A to 26 A</p></td><td><p>26 A</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal current of all phases</span></p></td><td><p><span>ARtg</span></p></td></tr>
<tr><td><p><span>Inverter.VAMaxOutRtg</span></p></td><td><p><span>33025</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>6050 VA to 6050 VA</p></td><td><p>6050 VA</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated apparent power VAMaxOutRtg</span></p></td><td><p><span>VAMaxOutRtg</span></p></td></tr>
<tr><td><p><span>Inverter.VAMaxInRtg</span></p></td><td><p><span>33027</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>6050 VA to 6050 VA</p></td><td><p>6050 VA</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated apparent power VAMaxInRtg</span></p></td><td><p><span>VAMaxInRtg</span></p></td></tr>
<tr><td><p><span>Inverter.WLim</span></p></td><td><p><span>30231</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>40241</span></p></td><td><p><span>WRtg</span></p></td><td><p><span>120</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40242</span></p></td><td><p>RO</p></td><td><p>W</p></td><td><p>6050 W to 6050 W</p></td><td><p>6050 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum active power device</span></p></td><td><p><span>Plimit</span></p></td></tr>
<tr><td><p><span>Inverter.WMaxInRtg</span></p></td><td><p><span>33019</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-6050 W to -6050 W</p></td><td><p>-6050 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated active power WMaxInRtg</span></p></td><td><p><span>WMaxInRtg</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxQ1Rtg</span></p></td><td><p><span>33029</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>3630 VAr to 3630 VAr</p></td><td><p>3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated reactive power VArMaxQ1Rtg</span></p></td><td><p><span>VArMaxQ1Rtg</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxQ2Rtg</span></p></td><td><p><span>33031</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>3630 VAr to 3630 VAr</p></td><td><p>3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated reactive power VArMaxQ2Rtg</span></p></td><td><p><span>VArMaxQ2Rtg</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxQ3Rtg</span></p></td><td><p><span>33033</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to -3630 VAr</p></td><td><p>-3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated reactive power VArMaxQ3Rtg</span></p></td><td><p><span>VArMaxQ3Rtg</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxQ4Rtg</span></p></td><td><p><span>33035</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to -3630 VAr</p></td><td><p>-3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated reactive power VArMaxQ4Rtg</span></p></td><td><p><span>VArMaxQ4Rtg</span></p></td></tr>
<tr><td><p><span>Inverter.PFMinQ1Rtg</span></p></td><td><p><span>33037</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.4 to 0.4</p></td><td><p>0.4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated cos φ PFMinQ1Rtg</span></p></td><td><p><span>PFMinQ1Rtg</span></p></td></tr>
<tr><td><p><span>Inverter.PFMinQ2Rtg</span></p></td><td><p><span>33039</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.4 to 0.4</p></td><td><p>0.4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated cos φ PFMinQ2Rtg</span></p></td><td><p><span>PFMinQ2Rtg</span></p></td></tr>
<tr><td><p><span>Inverter.PFMinQ3Rtg</span></p></td><td><p><span>33041</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.4 to 0.4</p></td><td><p>0.4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated cos φ PFMinQ3Rtg</span></p></td><td><p><span>PFMinQ3Rtg</span></p></td></tr>
<tr><td><p><span>Inverter.PFMinQ4Rtg</span></p></td><td><p><span>33043</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.4 to 0.4</p></td><td><p>0.4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Rated cos φ PFMinQ4Rtg</span></p></td><td><p><span>PFMinQ4Rtg</span></p></td></tr>
<tr><td><p><span>Inverter.WMax</span></p></td><td><p><span>30233</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W to 6050 W</p></td><td><p>3680 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Set active power limit</span></p></td><td><p><span>Pmax</span></p></td></tr>
<tr><td><p><span>Inverter.WMax</span></p></td><td><p><span>40915</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40268</span></p></td><td><p><span>WMax</span></p></td><td><p><span>121</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40288</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>W</p></td><td><p>0 W to 6050 W</p></td><td><p>3680 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Set active power limit</span></p></td><td><p><span>Pmax</span></p></td></tr>
<tr><td><p><span>Inverter.WMaxIn</span></p></td><td><p><span>44383</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>W</p></td><td><p>-6050 W to 0 W</p></td><td><p>-3680 W</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal active power WMaxIn</span></p></td><td><p><span>WMaxIn</span></p></td></tr>
<tr><td><p><span>Inverter.VAMaxOut</span></p></td><td><p><span>44389</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0 VA to 6050 VA</p></td><td><p>3680 VA</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal apparent power VAMaxOut</span></p></td><td><p><span>VAMaxOut</span></p></td></tr>
<tr><td><p><span>Inverter.VAMaxIn</span></p></td><td><p><span>44391</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0 VA to 6050 VA</p></td><td><p>3680 VA</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal apparent power VAMaxIn</span></p></td><td><p><span>VAMaxIn</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxQ1</span></p></td><td><p><span>44393</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0 VAr to 3630 VAr</p></td><td><p>3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal reactive power VArMaxQ1</span></p></td><td><p><span>VArMaxQ1</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxQ2</span></p></td><td><p><span>44395</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0 VAr to 3630 VAr</p></td><td><p>3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal reactive power VArMaxQ2</span></p></td><td><p><span>VArMaxQ2</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxQ3</span></p></td><td><p><span>44397</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to 0 VAr</p></td><td><p>-3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal reactive power VArMaxQ3</span></p></td><td><p><span>VArMaxQ3</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxQ4</span></p></td><td><p><span>44399</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to 0 VAr</p></td><td><p>-3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal reactive power VArMaxQ4</span></p></td><td><p><span>VArMaxQ4</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxZerWQ1</span></p></td><td><p><span>44401</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0 VAr to 3630 VAr</p></td><td><p>3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal reactive power VArMaxZerWQ1</span></p></td><td><p><span>VArMaxZerWQ1</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxZerWQ2</span></p></td><td><p><span>44403</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0 VAr to 3630 VAr</p></td><td><p>3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal reactive power VArMaxZerWQ2</span></p></td><td><p><span>VArMaxZerWQ2</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxZerWQ3</span></p></td><td><p><span>44405</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to 0 VAr</p></td><td><p>-3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal reactive power VArMaxZerWQ3</span></p></td><td><p><span>VArMaxZerWQ3</span></p></td></tr>
<tr><td><p><span>Inverter.VArMaxZerWQ4</span></p></td><td><p><span>44407</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-3630 VAr to 0 VAr</p></td><td><p>-3630 VAr</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal reactive power VArMaxZerWQ4</span></p></td><td><p><span>VArMaxZerWQ4</span></p></td></tr>
<tr><td><p><span>Inverter.PFMinQ1</span></p></td><td><p><span>44409</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.4 to 1</p></td><td><p>0.4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal cos φ PFMinQ1</span></p></td><td><p><span>PFMinQ1</span></p></td></tr>
<tr><td><p><span>Inverter.PFMinQ2</span></p></td><td><p><span>44411</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.4 to 1</p></td><td><p>0.4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal cos φ PFMinQ2</span></p></td><td><p><span>PFMinQ2</span></p></td></tr>
<tr><td><p><span>Inverter.PFMinQ3</span></p></td><td><p><span>44413</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.4 to 1</p></td><td><p>0.4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal cos φ PFMinQ3</span></p></td><td><p><span>PFMinQ3</span></p></td></tr>
<tr><td><p><span>Inverter.PFMinQ4</span></p></td><td><p><span>44415</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.4 to 1</p></td><td><p>0.4</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal cos φ PFMinQ4</span></p></td><td><p><span>PFMinQ4</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.LeakRisMin</span></p></td><td><p><span>41169</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Ohm</p></td><td><p>30000 &#8486; to 3000000 &#8486;</p></td><td><p>100000 &#8486;</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Minimum insulation resistance</span></p></td><td><p><span>Iso.LeakRisMin</span></p></td></tr>
<tr><td><p><span>Inverter.VArGraConn</span></p></td><td><p><span>44005</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>1200 %/min</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Soft start-up rate Q</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArGraConnEna</span></p></td><td><p><span>44007</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Soft start-up Q</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.PlntCtl.VRef</span></p></td><td><p><span>40472</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40269</span></p></td><td><p><span>VRef</span></p></td><td><p><span>121</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40289</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>V</p></td><td><p>80 V to 500 V</p></td><td><p>400 V</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Grid nominal voltage</span></p></td><td><p><span>VRef</span></p></td></tr>
<tr><td><p><span>Inverter.WGraConn</span></p></td><td><p><span>44001</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>1200 %/min</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Soft start-up rate P</span></p></td><td><p><span>WGraConn</span></p></td></tr>
<tr><td><p><span>Inverter.WGraConnEna</span></p></td><td><p><span>44003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Soft start-up P</span></p></td><td><p><span>WGraConnEna</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriStrTms</span></p></td><td><p><span>44009</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 1600 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reconnection time upon restart</span></p></td><td><p><span>GriStrTms</span></p></td></tr>
<tr><td><p><span>Inverter.WGraRecon</span></p></td><td><p><span>44011</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>10 %/min</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reconnect gradient after grid fault</span></p></td><td><p><span>WGraRecon</span></p></td></tr>
<tr><td><p><span>Inverter.WGraReconEna</span></p></td><td><p><span>44013</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Soft start-up P after grid fault</span></p></td><td><p><span>WGraReconEna</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriFltMonTms</span></p></td><td><p><span>44015</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 6000 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reconnection time after grid fault</span></p></td><td><p><span>GriFltMonTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriFltReConTms</span></p></td><td><p><span>44017</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 6000 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reconnection time upon short interruption</span></p></td><td><p><span>GriFltReConTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.GriFltTms</span></p></td><td><p><span>44019</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 400 s</p></td><td><p>3 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum duration of a short interruption</span></p></td><td><p><span>GriFltTms</span></p></td></tr>
<tr><td><p><span>Operation.OpMod</span></p></td><td><p><span>40009</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>2</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>General operating mode</span></p></td><td><p><span>Op.OpModSet</span></p></td></tr>
<tr><td><p><span>Inverter.WGraMpp</span></p></td><td><p><span>41201</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40285</span></p></td><td><p><span>MaxRmpRte</span></p></td><td><p><span>121</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>10000 %/min</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Increase rate in case of insolation change</span></p></td><td><p><span>WGraMpp</span></p></td></tr>
<tr><td><p><span>Inverter.WGraMpp</span></p></td><td><p><span>44023</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>10000 %/min</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Increase rate in case of insolation change</span></p></td><td><p><span>WGraMpp</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WMod</span></p></td><td><p><span>30835</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1077: Manual setting in W (WCnst)</p><p>1078: Manual setting in % (WCnstNom)</p><p>1079: External setting (WCtlCom)</p></p></td><td><p>4</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Operating mode active power setting</span></p></td><td><p><span>P-WMod</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WMod</span></p></td><td><p><span>40210</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40353</span></p></td><td><p><span>WMaxLim_Ena</span></p></td><td><p><span>123</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1077: Manual setting in W (WCnst)</p><p>1078: Manual setting in % (WCnstNom)</p><p>1079: External setting (WCtlCom)</p></p></td><td><p>4</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Operating mode active power setting</span></p></td><td><p><span>P-WMod</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span></p></td><td><p><span>44025</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, nominal value filter</span></p></td><td><p><span>WCtlCom.TmEna</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.Dyn.WTms</span></p></td><td><p><span>44027</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>3 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, setting time, nominal value filter</span></p></td><td><p><span>WCtlCom.Tms</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span></p></td><td><p><span>44029</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, limitation of change rate</span></p></td><td><p><span>WCtlCom.WGraEna</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</span></p></td><td><p><span>44031</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s to 1000 %/s</p></td><td><p>20 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, increase rate</span></p></td><td><p><span>WCtlCom.GraPos</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</span></p></td><td><p><span>44033</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s to 1000 %/s</p></td><td><p>20 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting, decrease rate</span></p></td><td><p><span>WCtlCom.GraNeg</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span></p></td><td><p><span>44461</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting 2, nominal value filter</span></p></td><td><p><span>WCtlCom2.TmEna</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span></p></td><td><p><span>44463</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting 2, limitation of change rate</span></p></td><td><p><span>WCtlCom2.GraEna</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span></p></td><td><p><span>44465</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s to 1000 %/s</p></td><td><p>20 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting 2, increase rate</span></p></td><td><p><span>WCtlCom2.GraPos</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span></p></td><td><p><span>44467</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s to 1000 %/s</p></td><td><p>20 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>External active power setting 2, decrease rate</span></p></td><td><p><span>WCtlCom2.GraNeg</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Ena</span></p></td><td><p><span>44043</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), activation</span></p></td><td><p><span>WCtlVol.Ena</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.VRefMod</span></p></td><td><p><span>44045</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4520: Mean value of phase voltages (PhsAvg)</p><p>4521: Maximum phase voltage (PhsMax)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), type of reference voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WRefMod</span></p></td><td><p><span>44047</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximum active power WMax (WMaxInOut)</p><p>4443: Current power (WSnpt)</p><p>4444: Potential power (WSnptMax)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), type of reference active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</span></p></td><td><p><span>44049</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 8</p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), number of points used</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p><span>44051</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p><span>44053</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p><span>44055</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p><span>44057</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p><span>44059</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p><span>44061</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p><span>44063</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span></p></td><td><p><span>44065</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p><span>44067</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p><span>44069</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p><span>44071</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p><span>44073</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p><span>44075</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p><span>44077</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p><span>44079</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span></p></td><td><p><span>44081</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>100 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WTmEna</span></p></td><td><p><span>44083</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WTms</span></p></td><td><p><span>44085</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>3 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), setting time, nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WGraEna</span></p></td><td><p><span>44087</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), limitation of change rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WGraPos</span></p></td><td><p><span>44089</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s to 1000 %/s</p></td><td><p>20 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), increase rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.WGraNeg</span></p></td><td><p><span>44091</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s to 1000 %/s</p></td><td><p>20 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), decrease rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WModCfg.WCtlVolCfg.ActTms</span></p></td><td><p><span>44093</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(U), tripping delay</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArNomRefMod</span></p></td><td><p><span>44095</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximum active power WMax (WMaxInOut)</p><p>4406: Maximum reactive power VArMax (VArMaxQ)</p></p></td><td><p>1</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power mode, reference size for reactive power setting</span></p></td><td><p><span>QNomRefMod</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArModOut</span></p></td><td><p><span>41319</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1071: Q, manual setting in VAr (VArCnst)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1073: Q(P) characteristic curve (VArCtlW)</p><p>1074: cos φ, manual setting (PFCnst)</p><p>1075: cos φ, external setting (PFCtlCom)</p><p>1076: cos φ(P) charac. curve (PFCtlW)</p><p>4562: cos φ(U) charac. curve (PFCtlVol)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power mode in case of active power output</span></p></td><td><p><span>QModOut</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArModIn</span></p></td><td><p><span>41321</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1071: Q, manual setting in VAr (VArCnst)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1073: Q(P) characteristic curve (VArCtlW)</p><p>1074: cos φ, manual setting (PFCnst)</p><p>1075: cos φ, external setting (PFCtlCom)</p><p>1076: cos φ(P) charac. curve (PFCtlW)</p><p>2270: cos φ or Q specification through optimum PV system control (VArPFCtlCom)</p><p>4562: cos φ(U) charac. curve (PFCtlVol)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power mode in case of active power draw</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArModZerW</span></p></td><td><p><span>41323</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1069: Q(V) characteristic curve (VArCtlVol)</p><p>1070: Q, manual setting in % (VArCnstNom)</p><p>1071: Q, manual setting in VAr (VArCnst)</p><p>1072: Q, external setting (VArCtlCom)</p><p>1073: Q(P) characteristic curve (VArCtlW)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power for zero active power</span></p></td><td><p><span>QModZerW</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFMinEna</span></p></td><td><p><span>41367</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Nom-cos φ PFMinQ1-Q4</span></p></td><td><p><span>PFMinEna</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.OutWNomLimAct</span></p></td><td><p><span>41369</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>5 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Activation threshold for active power output</span></p></td><td><p><span>OutWNomLimAct</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.OutWNomLimDeAct</span></p></td><td><p><span>41371</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>5 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Deactivation threshold for active power output</span></p></td><td><p><span>OutWNomLimDeAct</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.InWNomLimAct</span></p></td><td><p><span>41373</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>5 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Activation threshold for active power draw</span></p></td><td><p><span>InWNomLimAct</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.InWNomLimDeAct</span></p></td><td><p><span>41375</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % to 100 %</p></td><td><p>5 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Deactivation threshold for active power draw</span></p></td><td><p><span>InWNomLimDeAct</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.CrvEna</span></p></td><td><p><span>41377</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation</span></p></td><td><p><span>QCtlCom.CrvEna</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.XVal</span></p></td><td><p><span>41379</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.XVal</span></p></td><td><p><span>41415</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.XVal</span></p></td><td><p><span>41417</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.XVal</span></p></td><td><p><span>41419</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.XVal</span></p></td><td><p><span>41421</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.YVal</span></p></td><td><p><span>41381</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>33 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.YVal</span></p></td><td><p><span>41423</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>33 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.YVal</span></p></td><td><p><span>41425</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>33 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.YVal</span></p></td><td><p><span>41427</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>33 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Crv.YVal</span></p></td><td><p><span>41429</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>33 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting with voltage limitation, reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</span></p></td><td><p><span>44101</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting, nominal value filter</span></p></td><td><p><span>QCtlCom.TmEna</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Dyn.VArTms</span></p></td><td><p><span>44103</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>10 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting, setting time, nominal value filter</span></p></td><td><p><span>QCtlCom.Tms</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</span></p></td><td><p><span>44105</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting, limitation of change rate</span></p></td><td><p><span>QCtlCom.GraEna</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</span></p></td><td><p><span>44107</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting, increase rate</span></p></td><td><p><span>QCtlCom.GraPos</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</span></p></td><td><p><span>44109</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Reactive power setting, decrease rate</span></p></td><td><p><span>QCtlCom.GraNeg</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCnstCfg.PFIn</span></p></td><td><p><span>44119</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Manual cos φ setting, cos φ nominal value in case of active power draw</span></p></td><td><p><span>PF.PFIn</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCnstCfg.PFExtIn</span></p></td><td><p><span>44121</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Manual cos φ setting, excitation type in case of active power draw</span></p></td><td><p><span>PF.PFExtIn</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</span></p></td><td><p><span>44123</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ setting, actual value filter for active power value</span></p></td><td><p><span>PFCom.WFilTmEna</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCfg.Dyn.WFilTms</span></p></td><td><p><span>44125</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>1.500000 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ setting, actual value filter for active power value</span></p></td><td><p><span>PFCom.WFilTms</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</span></p></td><td><p><span>44127</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ setting, nominal value filter</span></p></td><td><p><span>PFCom.VArTmEna</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCfg.Dyn.VArTms</span></p></td><td><p><span>44129</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>10 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ setting, setting time, nominal value filter</span></p></td><td><p><span>PFCom.VArTms</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</span></p></td><td><p><span>44131</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ setting, limitation of change rate</span></p></td><td><p><span>PFCom.GraEna</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</span></p></td><td><p><span>44133</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ setting, increase rate</span></p></td><td><p><span>PFCom.GraPos</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</span></p></td><td><p><span>44135</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ setting, decrease rate</span></p></td><td><p><span>PFCom.GraNeg</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</span></p></td><td><p><span>44145</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 8</p></td><td><p>4</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), number of support points to be used</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td><td><p><span>44147</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td><td><p><span>44149</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td><td><p><span>44151</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td><td><p><span>44153</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td><td><p><span>44155</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td><td><p><span>44157</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td><td><p><span>44159</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span></p></td><td><p><span>44161</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), active power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td><td><p><span>44163</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td><td><p><span>44165</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td><td><p><span>44167</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td><td><p><span>44169</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td><td><p><span>44171</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td><td><p><span>44173</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td><td><p><span>44175</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span></p></td><td><p><span>44177</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>0 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</span></p></td><td><p><span>44179</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</span></p></td><td><p><span>44181</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>10 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), setting time, nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</span></p></td><td><p><span>44183</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), limitation of change rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</span></p></td><td><p><span>44185</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>100 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), increase rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</span></p></td><td><p><span>44187</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>100 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), decrease rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</span></p></td><td><p><span>44189</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(P), tripping delay</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</span></p></td><td><p><span>44191</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 8</p></td><td><p>4</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), number of support points to be used</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41303</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41325</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41327</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41329</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41331</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41333</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41335</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41337</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span></p></td><td><p><span>41339</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41305</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41341</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41343</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41345</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41347</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41349</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41351</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41353</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span></p></td><td><p><span>41355</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>44 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), reactive power value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</span></p></td><td><p><span>41311</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p><p>1438: Automatic (Auto)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), operating mode for reference voltage adaption</span></p></td><td><p><span>QCtlV.AutnMod</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</span></p></td><td><p><span>41313</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s to 100000 s</p></td><td><p>300 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), setting time of automatic reference voltage adaption</span></p></td><td><p><span>QCtlV.AutnTms</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</span></p></td><td><p><span>44199</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</span></p></td><td><p><span>44201</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s to 1000 s</p></td><td><p>10 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), setting time, nominal value filter</span></p></td><td><p><span>Q-VArTms</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</span></p></td><td><p><span>44203</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), limitation of change rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</span></p></td><td><p><span>44205</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>100 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), increase rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</span></p></td><td><p><span>44207</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>100 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), decrease rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</span></p></td><td><p><span>44209</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Q(V), tripping delay</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</span></p></td><td><p><span>44213</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4</p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), number of support points to be used</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span></p></td><td><p><span>44215</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), excitation type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span></p></td><td><p><span>44217</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), excitation type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span></p></td><td><p><span>44219</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), excitation type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span></p></td><td><p><span>44221</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), excitation type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span></p></td><td><p><span>44223</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), cos φ nominal value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span></p></td><td><p><span>44225</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), cos φ nominal value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span></p></td><td><p><span>44227</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), cos φ nominal value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span></p></td><td><p><span>44229</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), cos φ nominal value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span></p></td><td><p><span>44231</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span></p></td><td><p><span>44233</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span></p></td><td><p><span>44235</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span></p></td><td><p><span>44237</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % to 100 %</p></td><td><p>50 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), active power</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</span></p></td><td><p><span>44239</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), actual value filter for active power measured value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</span></p></td><td><p><span>44241</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>1.500000 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), setting time, actual value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</span></p></td><td><p><span>44243</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</span></p></td><td><p><span>44245</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>10 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), setting time, nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</span></p></td><td><p><span>44247</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), limitation of change rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</span></p></td><td><p><span>44249</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), increase rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</span></p></td><td><p><span>44251</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), decrease rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</span></p></td><td><p><span>44253</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), tripping delay</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPt</span></p></td><td><p><span>44255</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 4</p></td><td><p>4</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), number of support points used</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span></p></td><td><p><span>44257</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span></p></td><td><p><span>44259</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span></p></td><td><p><span>44261</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span></p></td><td><p><span>44263</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), voltage value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span></p></td><td><p><span>44265</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), excitation type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span></p></td><td><p><span>44267</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), excitation type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span></p></td><td><p><span>44269</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), excitation type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span></p></td><td><p><span>44271</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Overexcited (OvExt)</p><p>1042: Underexcited (UnExt)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), excitation type</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span></p></td><td><p><span>44273</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>0.800000</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), cos φ nominal value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span></p></td><td><p><span>44275</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>0.800000</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), cos φ nominal value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span></p></td><td><p><span>44277</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>0.800000</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), cos φ nominal value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span></p></td><td><p><span>44279</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p>0 to 1</p></td><td><p>0.800000</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), cos φ nominal value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTmEna</span></p></td><td><p><span>44281</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), actual value filter for active power measured value</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTms</span></p></td><td><p><span>44283</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>1.500000 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), setting time, actual value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTmEna</span></p></td><td><p><span>44285</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>2</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTms</span></p></td><td><p><span>44287</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 1000 s</p></td><td><p>10 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), setting time, nominal value filter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraEna</span></p></td><td><p><span>44289</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(P), limitation of change rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraPos</span></p></td><td><p><span>44291</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), increase rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraNeg</span></p></td><td><p><span>44293</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s to 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), decrease rate</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.VArModCfg.PFCtlVolCfg.Dyn.ActTms</span></p></td><td><p><span>44295</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 1000 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>cos φ(U), tripping delay</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxPu</span></p></td><td><p><span>44297</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. to 2 p.u.</p></td><td><p>2 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, upper maximum threshold</span></p></td><td><p><span>VolCtl.MaxPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxPuTmms</span></p></td><td><p><span>44303</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, upper max. threshold trip. time</span></p></td><td><p><span>VolCtl.MaxPuTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hhLimPu</span></p></td><td><p><span>44299</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. to 2 p.u.</p></td><td><p>2 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, median maximum threshold</span></p></td><td><p><span>VolCtl.hhLimPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hhLimTmms</span></p></td><td><p><span>40450</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40829</span></p></td><td><p><span>Tms2</span></p></td><td><p><span>130</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, median max. threshold trip.time</span></p></td><td><p><span>VolCtl.hhLimTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hLimPu</span></p></td><td><p><span>44301</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. to 2 p.u.</p></td><td><p>1.250000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, lower maximum threshold</span></p></td><td><p><span>VolCtl.hLimPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.hLimTmms</span></p></td><td><p><span>40456</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40827</span></p></td><td><p><span>Tms1</span></p></td><td><p><span>130</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, lower max. threshold trip. time</span></p></td><td><p><span>VolCtl.hLimTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.lLimPu</span></p></td><td><p><span>44309</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. to 1 p.u.</p></td><td><p>0.800000 p.u.</p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, upper minimum threshold</span></p></td><td><p><span>VolCtl.lLimPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.lLimTmms</span></p></td><td><p><span>40462</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40765</span></p></td><td><p><span>Tms1</span></p></td><td><p><span>129</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>3000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, lower min. threshold trip. time</span></p></td><td><p><span>VolCtl.lLimTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.llLimPu</span></p></td><td><p><span>44307</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.15 p.u. to 1 p.u.</p></td><td><p>0.200000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, median minimum threshold</span></p></td><td><p><span>VolCtl.llLimPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.llLimTmms</span></p></td><td><p><span>40466</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40767</span></p></td><td><p><span>Tms2</span></p></td><td><p><span>129</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>10000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, median min. threshold trip.time</span></p></td><td><p><span>VolCtl.llLimTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MinPu</span></p></td><td><p><span>44305</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. to 1 p.u.</p></td><td><p>0.200000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, lower minimum threshold</span></p></td><td><p><span>VolCtl.MinPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MinTmms</span></p></td><td><p><span>40468</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, lower min. threshold trip. time</span></p></td><td><p><span>VolCtl.MinTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.ReconMaxPu</span></p></td><td><p><span>44311</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. to 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Max. voltage for reconnection</span></p></td><td><p><span>ReconMaxPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.ReconMinPu</span></p></td><td><p><span>44313</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 1 p.u.</p></td><td><p>0.850000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Min. voltage for reconnection</span></p></td><td><p><span>ReconMinPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxPeakPu</span></p></td><td><p><span>44315</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1.500000 p.u. to 3 p.u.</p></td><td><p>1.780000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, peak voltage threshold</span></p></td><td><p><span>VolCtl.PeakPu</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.VolCtl.MaxPeakTmms</span></p></td><td><p><span>44317</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0.100000 ms to 5 ms</p></td><td><p>0.312000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Voltage monitoring, peak voltage threshold tripping time</span></p></td><td><p><span>VolCtl.PeakTms</span></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.DGSMod</span></p></td><td><p><span>40250</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40479</span></p></td><td><p><span>ModEna</span></p></td><td><p><span>128</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>1265: Limited dynamic grid support (DGSPa)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Dynamic grid support, operating mode</span></p></td><td><p><span>DGS-DGSMod</span></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.ZerCurOvVolPu</span></p></td><td><p><span>44319</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. to 1.400000 p.u.</p></td><td><p>1.200000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Dynamic grid support, overvoltage threshold for zero current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.ZerCurUnVolPu</span></p></td><td><p><span>44321</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.100000 p.u. to 1 p.u.</p></td><td><p>0.700000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Dynamic grid support, undervoltage threshold for zero current</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.DGSModCfg.HystVolPu</span></p></td><td><p><span>44323</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. to 1 p.u.</p></td><td><p>0.020000 p.u.</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Dynamic grid support, hysteresis voltage</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.Max</span></p></td><td><p><span>40103</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 66 Hz</p></td><td><p>66 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Frequency monitoring upper maximum threshold</span></p></td><td><p><span>FrqCtl.Max</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.MaxTmms</span></p></td><td><p><span>40426</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Frequency monitoring upper max. threshold trip. time</span></p></td><td><p><span>FrqCtl.MaxTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hLim</span></p></td><td><p><span>40432</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 66 Hz</p></td><td><p>51.500000 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Frequency monitoring, lower maximum threshold</span></p></td><td><p><span>FrqCtl.hLim</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.hLimTmms</span></p></td><td><p><span>40434</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Frequency monitoring, lower max. threshold trip. time</span></p></td><td><p><span>FrqCtl.hLimTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.lLim</span></p></td><td><p><span>40436</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 60 Hz</p></td><td><p>47.500000 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Frequency monitoring upper minimum threshold</span></p></td><td><p><span>FrqCtl.lLim</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.lLimTmms</span></p></td><td><p><span>40438</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>100 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Frequency monitoring, upper min. threshold trip. time</span></p></td><td><p><span>FrqCtl.lLimTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.Min</span></p></td><td><p><span>40101</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 60 Hz</p></td><td><p>44 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Frequency monitoring, lower minimum threshold</span></p></td><td><p><span>FrqCtl.Min</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.MinTmms</span></p></td><td><p><span>40444</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 1000000 ms</p></td><td><p>1000000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Frequency monitoring, lower min. threshold trip. time</span></p></td><td><p><span>FrqCtl.MinTms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.ReconMin</span></p></td><td><p><span>41127</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 60 Hz</p></td><td><p>47.500000 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Minimum switching frequency</span></p></td><td><p><span>FrqCtl.ReconMin</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.FrqCtl.ReconMax</span></p></td><td><p><span>41129</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 66 Hz</p></td><td><p>50.100000 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Maximum switching frequency</span></p></td><td><p><span>FrqCtl.ReconMax</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.Ena</span></p></td><td><p><span>44333</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f) characteristic curve</span></p></td><td><p><span>P-HzEna</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.RefModOv</span></p></td><td><p><span>44335</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4354: Maximum active power export (WMaxOut)</p><p>4443: Current power (WSnpt)</p><p>4444: Potential power (WSnptMax)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f) reference value for active power in case of overfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.RefModUn</span></p></td><td><p><span>44337</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4354: Maximum active power export (WMaxOut)</p><p>4443: Current power (WSnpt)</p><p>4444: Potential power (WSnptMax)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), reference value for active power for underfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WTms</span></p></td><td><p><span>44339</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s to 60 s</p></td><td><p>0.500000 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), setting time</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span></p></td><td><p><span>44341</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), hysteresis in case of overfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span></p></td><td><p><span>44343</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), hysteresis in case of underfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span></p></td><td><p><span>44371</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 60 Hz</p></td><td><p>48 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), reset underfrequency</span></p></td><td><p><span>P-HzStopMin</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span></p></td><td><p><span>44359</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 60 Hz</p></td><td><p>48 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), buckling underfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span></p></td><td><p><span>44361</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 60 Hz</p></td><td><p>48 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), buckling underfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span></p></td><td><p><span>44363</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz to 60 Hz</p></td><td><p>48 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), buckling underfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span></p></td><td><p><span>44365</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-40 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), active power change per Hz in case of underfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span></p></td><td><p><span>44367</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-40 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), active power change per Hz in case of underfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span></p></td><td><p><span>44369</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-40 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), active power change per Hz in case of underfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span></p></td><td><p><span>44357</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 66 Hz</p></td><td><p>52 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), reset underfrequency</span></p></td><td><p><span>P-HzStopMax</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span></p></td><td><p><span>44345</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 66 Hz</p></td><td><p>52 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), buckling overfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span></p></td><td><p><span>44347</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 66 Hz</p></td><td><p>52 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), buckling overfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span></p></td><td><p><span>44349</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz to 66 Hz</p></td><td><p>52 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), buckling overfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span></p></td><td><p><span>44351</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-40 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), active power change per Hz in case of overfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span></p></td><td><p><span>44353</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-40 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), active power change per Hz in case of overfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span></p></td><td><p><span>44355</span></p></td><td><p><span>2</span></p></td><td><p><span>S32</span></p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % to 0 %</p></td><td><p>-40 %</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), active power change per Hz in case of overfrequency</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span></p></td><td><p><span>44373</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 60000 ms</p></td><td><p>0 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), tripping delay</span></p></td><td><p><span>P-WCtlTmms</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span></p></td><td><p><span>44375</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s to 1600 s</p></td><td><p>0 s</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), lag time</span></p></td><td><p><span>P-HzStopWGraTms</span></p></td></tr>
<tr><td><p><span>Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</span></p></td><td><p><span>40242</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40469</span></p></td><td><p><span>HzStopWGra</span></p></td><td><p><span>127</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40472</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>%/min</p></td><td><p>1 %/min to 10000 %/min</p></td><td><p>10 %/min</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>P(f), active power change rate after fault end</span></p></td><td><p><span>P-HzStopWGra</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.Aid.HzMon.Stt</span></p></td><td><p><span>44377</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Off (Off)</p><p>308: On (On)</p></p></td><td><p>1</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Islanding detection, status of frequency monitor</span></p></td><td><p><span>Aid.HzMonStt</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.Aid.HzMon.HzMonTmms</span></p></td><td><p><span>44379</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms to 10000 ms</p></td><td><p>5000 ms</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Islanding detection, tripping time of the frequency monitor</span></p></td><td><p><span>Aid.HzMonTmms</span></p></td></tr>
<tr><td><p><span>GridGuard.Cntry.HzRtg</span></p></td><td><p><span>40135</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p><span>40286</span></p></td><td><p><span>ECPNomHz</span></p></td><td><p><span>121</span></p></td><td><p><span>1</span></p></td><td><p><span>uint16</span></p></td><td><p><span>40297</span></p></td><td><p>RW <img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img></p></td><td><p>Hz</p></td><td><p>44 Hz to 65 Hz</p></td><td><p>50 Hz</p></td><td><p><span><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img></span></p></td><td><p><span>-</span></p></td><td><p><span>Nominal frequency</span></p></td><td><p><span>HzRtg</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40001</span></p></td><td><p><span>SID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint32</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0x53756e53</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40003</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40004</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>66</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40005</span></p></td><td><p><span>Mn</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>string16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>SMA</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40021</span></p></td><td><p><span>Md</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>string16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Solar Inverter</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40071</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>11</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40072</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>13</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40086</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>12</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40087</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>98</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40092</span></p></td><td><p><span>CfgSt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40093</span></p></td><td><p><span>ChgSt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40094</span></p></td><td><p><span>Cap</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>5</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40096</span></p></td><td><p><span>Ctl</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40187</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>50</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40192</span></p></td><td><p><span>A_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40199</span></p></td><td><p><span>V_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40201</span></p></td><td><p><span>W_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40203</span></p></td><td><p><span>Hz_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40205</span></p></td><td><p><span>VA_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40207</span></p></td><td><p><span>VAr_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40209</span></p></td><td><p><span>PF_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40212</span></p></td><td><p><span>WH_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40218</span></p></td><td><p><span>DCW_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40223</span></p></td><td><p><span>Tmp_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40238</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>120</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40239</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>26</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40242</span></p></td><td><p><span>WRtg_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40244</span></p></td><td><p><span>VARtg_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40249</span></p></td><td><p><span>VArRtg_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40251</span></p></td><td><p><span>ARtg_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40256</span></p></td><td><p><span>PFRtg_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40258</span></p></td><td><p><span>WHRtg_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40260</span></p></td><td><p><span>AhrRtg_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40262</span></p></td><td><p><span>MaxChaRte_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40264</span></p></td><td><p><span>MaxDisChaRte_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40266</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>121</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40267</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>30</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40288</span></p></td><td><p><span>WMax_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40289</span></p></td><td><p><span>VRef_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40290</span></p></td><td><p><span>VRefOfs_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40291</span></p></td><td><p><span>VMinMax_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40292</span></p></td><td><p><span>VAMax_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40293</span></p></td><td><p><span>VArMax_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40294</span></p></td><td><p><span>WGra_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40296</span></p></td><td><p><span>MaxRmpRte_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40297</span></p></td><td><p><span>ECPNomHz_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40298</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>122</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40299</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>44</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40343</span></p></td><td><p><span>Ris_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>4</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40344</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>123</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40345</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>24</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40365</span></p></td><td><p><span>VArPct_Mod</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40367</span></p></td><td><p><span>WMaxLimPct_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40368</span></p></td><td><p><span>OutPFSet_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-4</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40369</span></p></td><td><p><span>VArPct_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40370</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>124</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40371</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>24</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40388</span></p></td><td><p><span>WChaMax_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40392</span></p></td><td><p><span>ChaState_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40394</span></p></td><td><p><span>InBatV_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40396</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>126</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40397</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>64</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40403</span></p></td><td><p><span>NCrv</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40404</span></p></td><td><p><span>NPt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>8</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40405</span></p></td><td><p><span>V_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40406</span></p></td><td><p><span>DeptRef_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40407</span></p></td><td><p><span>RmpIncDec_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40461</span></p></td><td><p><span>ReadOnly</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40462</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>127</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40463</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>10</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40470</span></p></td><td><p><span>WGra_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40471</span></p></td><td><p><span>HzStrStop_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40472</span></p></td><td><p><span>RmpIncDec_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40474</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>128</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40475</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>14</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40480</span></p></td><td><p><span>FilTms</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>60</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40487</span></p></td><td><p><span>ArGra_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40488</span></p></td><td><p><span>VRefPct_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40490</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>131</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40491</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>64</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40497</span></p></td><td><p><span>NCrv</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40498</span></p></td><td><p><span>NPt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>8</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40499</span></p></td><td><p><span>W_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40500</span></p></td><td><p><span>PF_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40501</span></p></td><td><p><span>RmpIncDec_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40554</span></p></td><td><p><span>ReadOnly</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40556</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>132</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40557</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>64</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40563</span></p></td><td><p><span>NCrv</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40564</span></p></td><td><p><span>NPt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>8</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40565</span></p></td><td><p><span>V_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40566</span></p></td><td><p><span>DeptRef_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40567</span></p></td><td><p><span>RmpIncDec_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40621</span></p></td><td><p><span>ReadOnly</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40622</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>160</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40623</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>128</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40624</span></p></td><td><p><span>DCA_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40625</span></p></td><td><p><span>DCV_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40626</span></p></td><td><p><span>DCW_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40630</span></p></td><td><p><span>N</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>6</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40632</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40652</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>2</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40672</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40692</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>4</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40712</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>5</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40732</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>6</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40752</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>129</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40753</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>60</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40754</span></p></td><td><p><span>ActCrv</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40755</span></p></td><td><p><span>ModEna</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40759</span></p></td><td><p><span>NCrv</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40760</span></p></td><td><p><span>NPt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40761</span></p></td><td><p><span>Tms_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40762</span></p></td><td><p><span>V_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40764</span></p></td><td><p><span>ActPt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40813</span></p></td><td><p><span>ReadOnly</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40814</span></p></td><td><p><span>ID</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>130</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40815</span></p></td><td><p><span>L</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>60</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40816</span></p></td><td><p><span>ActCrv</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40817</span></p></td><td><p><span>ModEna</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40821</span></p></td><td><p><span>NCrv</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40822</span></p></td><td><p><span>NPt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40823</span></p></td><td><p><span>Tms_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40824</span></p></td><td><p><span>V_SF</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>int16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-1</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40826</span></p></td><td><p><span>ActPt</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>3</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>40875</span></p></td><td><p><span>ReadOnly</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>uint16</span></p></td><td><p><span>-</span></p></td><td><p><span>R</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>0</span></p></td><td><p><span></span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>30001</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Version number SMA Modbus-Profil</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.SusyId</span></p></td><td><p><span>30003</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>SUSyID Modul</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.SerNum</span></p></td><td><p><span>30005</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Serial number</span></p></td><td><p><span>SMA-SN,SN</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>42109</span></p></td><td><p><span>4</span></p></td><td><p><span>U64</span></p></td><td><p><span>RAW</span></p></td><td><p><span>RW</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Unit ID of the inverter</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>-</span></p></td><td><p><span>43090</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>FIX0</span></p></td><td><p><span>RW</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>SMA Grid Guard-Code</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>Nameplate.Vendor</span></p></td><td><p><span>30055</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>TAGLIST</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>Manufacturer</span></p></td><td><p><span>-</span></p></td></tr>
<tr><td><p><span>DtTm.Tm</span></p></td><td><p><span>30193</span></p></td><td><p><span>2</span></p></td><td><p><span>U32</span></p></td><td><p><span>DT</span></p></td><td><p><span>RO</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>-</span></p></td><td><p><span>System time</span></p></td><td><p><span>-</span></p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Legend</h2><p><img src="images\smagridguard.png" alt="SMA Grid Guard code" title="SMA Grid Guard code"></img> - SMA Grid Guard code</p><p><img src="images\StatusInfo-14.png" alt="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product" title="30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product"></img> - 30213: For error description refere to SMA register address 30247; 30247: Description of the event message, see the documentation of the product</p><p><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img> - Device Control Object</p><p><img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img> - Cyclic modification of these parameters may destroy the flash memory of the product</p></div><div id="footer"><p>&copy; Copyright 2021 - SMA Solar Technology AG</p></div></footer></body></html>
