<!DOCTYPE html><html><head><title>Parameters and Measured Values</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0],[4,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Parameters and Measured Values</h1>
<h2>SI4.4M-12 / SI6.0H-12 / SI8.0H-12 / SI4.4M-13 / SI6.0H-13 / SI8.0H-13 (SUNNY ISLAND 4.4M / 6.0H / 8.0H)</h2>
<p>This list is valid from the following firmware version: 3.20.09.R
<h2></h2>
</p>(for systems that are subject to VDE-AR-N 4105-11:2018, EN50549-1:2018, C10/11:2019, G98-1:2018, G99-1:2018, CEI 0-21:2019 Typ A/Typ B, TOR-Erzeuger Typ A of the European grid-connection requirements in accordance with Regulation (EU) 2016/631: This firmware is not suitable for multicluster and off-grid systems.)</div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Measured value / Parameter</p></th><th><p>Definition (SMA Speedwire)</p></th><th class="RS485"><p>SMA Data/RS485</p></th><th><p>Description</p></th><th><p>Read level</p></th><th><p>Displayed group</p></th><th><p>Value range / Unit / Set values</p></th><th><p>Default value/p&gt;</th><th><p>Step size</p></th><th><p>Write level</p></th><th><p>Grid Guard</p></th><th class="Objectname"><p>Object name</p></th></tr></thead><tbody>
<tr><td><p>Measured value</p></td><td><p class="readonly">Absorption phase active</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Absorption phase active</p></td><td><ul><li>Yes:  Absorption phase active</li><li>No:  Absorption phase not active</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.AbsPhsAct</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Current sensor type (60mV 50mV)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Type of battery current sensor</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Current sensor type (60mV 50mV)</p></td><td><ul><li>-------</li><li>50 mV/A</li><li>60 mV/A</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.BatCurSnsTyp</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Control of battery charging via communication available</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Control charging via communication available</p></td><td><ul><li>Yes</li><li>No</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.ChaCtlComAval</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Auto-calibration of the external battery current sensor</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Calibration > Battery current sensor</p></td><td><ul><li>Execute</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Clb.BatCurSns</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual equalization charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Manual equalization charge</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Operation > Manual equalization charge</p></td><td><ul><li>Stop</li><li>Wait</li><li>Start</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Operation.EqChaMan</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Battery oper. status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > General operating status</p></td><td><ul><li>Charge battery</li><li>Discharge battery</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.OpStt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery type</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Type</p></td><td><ul><li>Valve Regulated Lead Acid battery (VRLA)</li><li>Flooded lead acid batt. (FLA)</li><li>Lithium-Ion (Li-Ion)</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Typ</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Most productive month for battery usage range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Most profitable month</p></td><td><ul><li>June profitable</li><li>December profitable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.MaxYldMth</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Season operation active</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Automatic adjustment of the battery depth of discharge: In seasons with fewer hours of sunlight, the electric discharge of the battery will be lower.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Season operation active</p></td><td><ul><li>Yes:  Enable</li><li>No:  Disable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.SanModAct</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Status battery application area</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>In systems for increased self-consumption and in battery-backup systems, this parameter shows in which range the state of charge of the battery is currently in.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Status</p></td><td><ul><li>Own consumption area:  Range for increased self-consumption</li><li>State of charge conservation area:   Range for maintenance of the battery state of charge</li><li>Backup power area:  Range for the battery backup system function</li><li>Deep discharge protection area:  Range for protection against deep discharge</li><li>Deep discharge protection area:  Range for protection in the event deep discharge</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.Stt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery and control interface</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">External Communication > CAN > Battery and control interface</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Can.SIComCtl</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Active battery charging mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Active battery charging mode</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Active charging process</p></td><td><ul><li>Boost charge</li><li>Full charge</li><li>Equalization charge</li><li>Float charge</li><li>Lithium-Ion (Li-Ion)</li><li>Energy saving in the network</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.ActChrgMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Automatic equalization charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Automatic equalization charge</p></td><td><ul><li>Off:  Disable</li><li>On:  Enable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.EqChaAuto</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">BMS operating mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery management system > General operating mode</p></td><td><ul><li>Off:  Disable</li><li>On:  Enable</li><li>Charge battery</li><li>Discharge battery</li><li>Presetting</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">CmpBMS.OpMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Language of the user interface</p></td><td class="RS485"><p class="readonly">CntrySet.Lang</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Country settings > Language</p></td><td><ul><li>German</li><li>English</li><li>Italiano</li><li>Espa&ntilde;ol</li><li>Fran&ccedil;ais</li><li>&Epsilon;&lambda;&lambda;&eta;&nu;&iota;&kappa;ά</li><li>한국어</li><li>Česky</li><li>Portugu&ecirc;s</li><li>Nederlands</li><li>Polski</li><li>ภาษาไทย</li></ul></td><td><p class="readonly">English</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">CntrySettings.Lang</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Fan test</p></td><td class="RS485"><p class="readonly">CoolSys.FanTst</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Cooling system > Fan test</p></td><td><ul><li>Off:  Disable</li><li>On:  Enable</li><li>Automatic</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Coolsys.FanTst</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Operating mode of the device update</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Type of firmware update</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Device update > Operating mode</p></td><td><ul><li>Automatic update</li><li>Time-controlled</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">DevUpd.OpMode</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Time zone</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Time settings > Time zone</p></td><td><ul><li>(UTC-AUTO) Automatic via SMA protocol</li></ul></td><td><p class="readonly">(UTC-AUTO) Automatic via SMA protocol</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">DtTm.TmZn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Standard/Daylight saving time conversion on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Time settings > Standard/Daylight Saving Time conversion on</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">Yes</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">DtTm.DlSvIsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Current time is daylight savings time</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Time settings > Current time is daylight savings time</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">No</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">DtTm.SetDlSvTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Automatic time synchronization</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Time settings > Automatic time synchronization</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">Yes</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">DtTm.TmSynIsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Automatic generator start</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Automatic generator start (e.g., via state-of-charge-dependent generator request)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator > Automatic start</p></td><td><ul><li>Off:  Disable</li><li>On:  Enable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.AutoStr</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Current control mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Enable I‑Loop in generator operation (expert mode, only with SI6.0H-12 and SI8.0H-12): I‑Loop enables generators with inadequate voltage regulation to be used in the system.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Current control mode</p></td><td><ul><li>Yes:  Standard generator operation without I‑Loop</li><li>No:  Current-controlled generator operation with I‑Loop</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.CurCtlMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual generator control</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator > Manual control</p></td><td><ul><li>Stop:  Stop</li><li>Start:  Start</li><li>Manual one hour</li><li>Automatic generator start</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.ManCtl</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Acknowledge generator errors</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator > Operation > Acknowledge fault</p></td><td><ul><li>Acknowledge fault</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.Operation.Ackn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Generator status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator > General operating status</p></td><td><ul><li>Off:  Deactivated generator operation</li><li>Fault:  &ndash;</li><li>Initialization:  Re-detection of the generator</li><li>Ready:  Waiting for request</li><li>Warming:  Warming up</li><li>Synchronization:  Start-up</li><li>Activated:  Operation</li><li>Resynchronization:  Restart</li><li>Generator separation:  &ndash;</li><li>Slow down:  Cooling down</li><li>Bolted:  Locked after operation</li><li>Blocked after error:  &ndash;</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.OpStt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Generator request</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator > Request</p></td><td><ul><li>Automatic generator start</li><li>Manual generator control</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.DmdMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Generator request with set charge type</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator request via charge type > Charge type</p></td><td><ul><li>Off</li><li>Full and equalization charge</li><li>Full charge</li><li>Equalization charge</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdChaMod.ChaMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reaction to digital input of generator request</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator request via digital input > Reaction to digital input</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdDigIn.DigInRea</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Time-controlled generator operation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Time-controlled generator operation > Activated</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdTm.IsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Repeat cycle of time-controlled generator op.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Time-controlled generator operation > Repeat cycle</p></td><td><ul><li>daily</li><li>Once</li><li>Weekly</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdTm.RptCyc</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Generator request via power on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator request via power > Activated</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdW.IsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Country standard set</p></td><td class="RS485"><p class="readonly">Cntry</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard</p></td><td><ul><li>Special setting</li><li>Island mode</li><li>[DE] VDE-AR-N4105</li><li>[DK] VDE-AR-N4105-DK</li><li>[DE] VDE-AR-N4105-MC</li><li>SMA Adjusted-MC</li><li>[AU] AS4777.2_2015</li><li>[DE] VDE-AR-N4105:2018 Storage > 4.6 kVA</li><li>[DE] VDE-AR-N4105:2018 Storage up to 4.6 kVA</li><li>[EU] EN50549-1:2018 LV</li><li>[UK] ENA-EREC-G98/1:2018</li><li>[UK] ENA-EREC-G99/1:2018</li><li>[BE] Synergrid C10/11:2019 LV Storage int. Decoup. Protection Device</li><li>[BE] Synergrid C10/11:2019 LV Storage ext. Decoup. Protection Device</li><li>[IT] CEI0-21:2019 System ≤11.08 kW ext. Decoup. Protection Device</li><li>[IT] CEI0-21:2019 System >11.08 kW ext. Decoup. Protection Device</li><li>[AT] TOR Generator Typ A V1.0:2019</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridGuard.Cntry</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Anti-islanding sensitivity</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Sensitivity of the anti-islanding detection</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Anti-islanding sensitivity</p></td><td><ul><li>Off</li><li>Low</li><li>Medium</li><li>Standard</li><li>High</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GridGuard.Cntry.AISens</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Underlying country standard</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Underlying country standard</p></td><td><ul><li>Island mode</li><li>[DE] VDE-AR-N4105</li><li>[DK] VDE-AR-N4105-DK</li><li>[DE] VDE-AR-N4105-MC</li><li>SMA Adjusted-MC</li><li>[AU] AS4777.2_2015</li><li>[DE] VDE-AR-N4105:2018 Storage > 4.6 kVA</li><li>[DE] VDE-AR-N4105:2018 Storage up to 4.6 kVA</li><li>[EU] EN50549-1:2018 LV</li><li>[UK] ENA-EREC-G98/1:2018</li><li>[UK] ENA-EREC-G99/1:2018</li><li>[BE] Synergrid C10/11:2019 LV Storage int. Decoup. Protection Device</li><li>[BE] Synergrid C10/11:2019 LV Storage ext. Decoup. Protection Device</li><li>[IT] CEI0-21:2019 System ≤11.08 kW ext. Decoup. Protection Device</li><li>[IT] CEI0-21:2019 System >11.08 kW ext. Decoup. Protection Device</li><li>[AT] TOR Generator Typ A V1.0:2019</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridGuard.CntryBas</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Set country standard</p></td><td class="RS485"><p class="readonly">CntrySet</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Set country standard</p></td><td><ul><p>‒</p></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Country</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage increase protection enabled</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Enable voltage increase protection</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GridGuard.Cntry.VolCtl.RproEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Design of the generation plant</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Grid monitoring > Design of the generation plant</p></td><td><ul><li>Symmetric</li><li>Asymmetric</li></ul></td><td><p class="readonly">Symmetric</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GridGuard.EzaTyp</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal voltage and frequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Nominal voltage and frequency</p></td><td><ul><li>230V_50Hz</li><li>220V_60Hz</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.AcVHzTyp</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Device address</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Address</p></td><td><ul><li>Slave 1</li><li>Slave 2</li><li>Master</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Addr</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">AST type</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > AST type</p></td><td><ul><li>SIAST50-48-12</li><li>SIAST50-48S-12</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.ASTType</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cluster in the multi-cluster</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Cluster type is adjustable in the installation assistant</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Cluster > Cluster type in multi-cluster</p></td><td><ul><li>-------</li><li>Main-cluster</li><li>Extension cluster</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Clt.CltMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Phase assignment device 1</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Cluster > Phase assignment device 1</p></td><td><ul><li>Line conductor L2</li><li>Line conductor L3</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Clt.PhsDev1</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Phase assignment device 2</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Cluster > Phase assignment device 2</p></td><td><ul><li>Line conductor L2</li><li>Line conductor L3</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Clt.PhsDev2</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cluster system</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Cluster > System</p></td><td><ul><li>Single-cluster</li><li>Multi-cluster</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Clt.Sys</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cluster configuration</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Cluster > Type</p></td><td><ul><li>Single phase</li><li>Three-phase</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Clt.Typ</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Source of ref. meas. for reactive/active power reduction</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Set the default of the measuring point that is being controlled during feed-in operation.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > Source of ref. meas. for reactive/active power reduction</p></td><td><ul><li>Inverter</li><li>MC box</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.CtlMsSrc</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External cos φ setting, fallback behavior</p></td><td class="RS485"><p class="readonly">PFCtlCom.MssMod</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback behavior</p></td><td><ul><li>Values maintained</li><li>Apply fallback values</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External cos φ setting, fallback value of excitation type in case of active power output</p></td><td class="RS485"><p class="readonly">PFCom.FbExtOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback value of excitation type in case of active power output</p></td><td><ul><li>Overexcited</li><li>Underexcited</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Phased reactive/act. power specification</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > Phased reactive/act. power specification</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.PhsCtlMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External reactive power setting, fallback behavior</p></td><td class="RS485"><p class="readonly">QCtlCom.MssMod</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > Q, external setting > Fallback behavior</p></td><td><ul><li>Values maintained</li><li>Apply fallback values</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External active power setting, fallback behavior</p></td><td class="RS485"><p class="readonly">WCtlCom.MssMod</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > External setting > Fallback behavior</p></td><td><ul><li>Values maintained</li><li>Apply fallback values</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Dynamic grid support, operating mode</p></td><td class="RS485"><p class="readonly">DGS-DGSMod</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Dynamic grid support > Operating mode of dynamic grid support</p></td><td><ul><li>Full dynamic grid support</li><li>Limited dynamic grid support</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.DGSModCfg.DGSMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Dynamic grid support, averaging of threshold value detection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Dynamic grid support > Averaging for threshold detection</p></td><td><ul><li>Nominal system voltage</li><li>Reference voltage, averaged</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.DGSModCfg.VRefThMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Functions for grid/offgrid operation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Functions for grid/offgrid operation</p></td><td><ul><li>Functions for grid operation</li><li>Functions for offgrid operation</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.GriOffOpMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring switchable max. threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Switchable frequency thresholds</p></td><td><ul><li>Active</li><li>Inactive</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.HzLimRed</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Phase assignment</p></td><td class="RS485"><p class="readonly">Inv.OutPhsSet</p></td><td><p>Line conductor to which the Sunny&nbsp;Island is connected.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Phase assignment</p></td><td><ul><li>Line conductor L1</li><li>Line conductor L2</li><li>Line conductor L3</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.OutPhs</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Applicable voltages</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > PV system control > Applicable voltages</p></td><td><ul><li>Outer conductor voltage</li><li>Phase voltage</li><li>Outer conductor and phase voltage</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PlntCtl.AppVol</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual cos φ setting, excitation type in case of active power generation</p></td><td class="RS485"><p class="readonly">PF.PFExtOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual cos φ specification > Excitation type in case of active power output</p></td><td><ul><li>Overexcited</li><li>Underexcited</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCnstCfg.PFExtOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual cos φ setting, excitation type in case of active power draw</p></td><td class="RS485"><p class="readonly">PF.PFExtIn</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual cos φ specification > Excitation type in case of active power draw</p></td><td><ul><li>Overexcited</li><li>Underexcited</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCnstCfg.PFExtIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">System performance</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Operation mode</p></td><td><ul><li>Self-consumption only</li><li>Backup only</li><li>Self-consumption and backup</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.SysFncSel</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ setting, actual value filter for active power value</p></td><td class="RS485"><p class="readonly">PFCom.WFilTmEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for cos φ setpoint specifications > Dynamics > Actual value filter for active power value</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ setting, nominal value filter</p></td><td class="RS485"><p class="readonly">PFCom.VArTmEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for cos φ setpoint specifications > Dynamics > Nominal value filter</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ setting, limitation of change rate</p></td><td class="RS485"><p class="readonly">PFCom.GraEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for cos φ setpoint specifications > Dynamics > Limitation of change rate</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External cos φ setting, excitation type in case of active power output</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ config. method of PV system control > Excitation type in case of active power output</p></td><td><ul><li>Overexcited</li><li>Underexcited</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlComCfg.PFExtOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External cos φ setting, excitation type in case of active power draw</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ config. method of PV system control > Excitation type in case of active power draw</p></td><td><ul><li>Overexcited</li><li>Underexcited</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), excitation type</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Characteristic > Excitation type for active power output</p></td><td><ul><li>Overexcited</li><li>Underexcited</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), actual value filter for active power measured value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Actual value filter for active power value</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), nominal value filter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Nominal value filter</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), limitation of change rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Limitation of change rate</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setting with voltage limitation</p></td><td class="RS485"><p class="readonly">QCtlCom.CrvEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for reactive power setpoint specifications > Characteristic > Activation of the characteristic curve</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCfg.Crv.CrvEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setting, nominal value filter</p></td><td class="RS485"><p class="readonly">QCtlCom.TmEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for reactive power setpoint specifications > Dynamics > Nominal value filter</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setting, limitation of change rate</p></td><td class="RS485"><p class="readonly">QCtlCom.GraEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for reactive power setpoint specifications > Dynamics > Limitation of change rate</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), nominal value filter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Dynamics > Nominal value filter</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), limitation of change rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Dynamics > Limitation of change rate</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), operating mode for reference voltage adaption</p></td><td class="RS485"><p class="readonly">QCtlV.AutnMod</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Reference voltage adjustment > Operating mode</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">On</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), nominal value filter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Dynamics > Nominal value filter</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), limitation of change rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Dynamics > Limitation of change rate</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power mode in case of active power draw</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Reactive power mode in case of active power draw</p></td><td><ul><li>Off</li><li>Q(V) characteristic curve</li><li>Q, manual setting in %</li><li>Q, manual setting in VAr</li><li>Q, external setting</li><li>Q(P) characteristic curve</li><li>cos φ, manual setting</li><li>cos φ, external setting</li><li>cos φ(P) charac. curve</li><li>cos φ or Q specification through optimum PV system control</li><li>Q limitation</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArModIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power fallback process in case of active power draw</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Fallback behavior in case of active power draw</p></td><td><ul><li>Off</li><li>Q(V) characteristic curve</li><li>Q, manual setting in VAr</li><li>Q(P) characteristic curve</li><li>cos φ, manual setting</li><li>cos φ(P) charac. curve</li><li>Q limitation</li><li>Maintain procedure</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArModInFlb</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power mode in case of active power output</p></td><td class="RS485"><p class="readonly">QModOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Reactive power mode in case of active power output</p></td><td><ul><li>Off</li><li>Q(V) characteristic curve</li><li>Q, manual setting in %</li><li>Q, manual setting in VAr</li><li>Q, external setting</li><li>Q(P) characteristic curve</li><li>cos φ, manual setting</li><li>cos φ, external setting</li><li>cos φ(P) charac. curve</li><li>Q limitation</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArModOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power fallback process in case of active power output</p></td><td class="RS485"><p class="readonly">QModOutFb</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Fallback behavior in case of active power output</p></td><td><ul><li>Off</li><li>Q(V) characteristic curve</li><li>Q, manual setting in VAr</li><li>Q(P) characteristic curve</li><li>cos φ, manual setting</li><li>cos φ(P) charac. curve</li><li>Q limitation</li><li>Maintain procedure</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArModOutFlb</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power for zero active power</p></td><td class="RS485"><p class="readonly">QModZerW</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Reactive power mode in case of zero power output</p></td><td><ul><li>Off</li><li>Q(V) characteristic curve</li><li>Q, manual setting in %</li><li>Q, manual setting in VAr</li><li>Q, external setting</li><li>Q(P) characteristic curve</li><li>Q limitation</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArModZerW</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power fallback process in case of zero active power</p></td><td class="RS485"><p class="readonly">QModZerWFb</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Fallback behavior in case of zero power output</p></td><td><ul><li>Off</li><li>Q(V) characteristic curve</li><li>Q, manual setting in VAr</li><li>Q(P) characteristic curve</li><li>Q limitation</li><li>Maintain procedure</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArModZerWFlb</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power mode, reference size for reactive power setting</p></td><td class="RS485"><p class="readonly">QNomRefMod</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Reference size for reactive power setting</p></td><td><ul><li>Maximum active power WMax</li><li>Maximum reactive power VArMax</li></ul></td><td><p class="readonly">Maximum active power WMax</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArNomRefMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nom-cos φ PFMinQ1-Q4</p></td><td class="RS485"><p class="readonly">PFMinEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Activation of the CosPhi reactive power limits</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">Off</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.PFMinEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reference voltage selection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Reference voltage selection</p></td><td><ul><li>Nominal voltage</li><li>Nominal system voltage</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VRefIntMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f) characteristic curve</p></td><td class="RS485"><p class="readonly">P-HzEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > Activation</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WCtlHzModCfg.Ena</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f) reference value for active power in case of overfrequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > Reference value for active power in case of overfrequency</p></td><td><ul><li>Maximum active power export</li><li>Current power</li><li>Potential power</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WCtlHzModCfg.RefModOv</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), reference value for active power for underfrequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > Reference value for active power in case of underfrequency</p></td><td><ul><li>Maximum active power export</li><li>Current power</li><li>Potential power</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WCtlHzModCfg.RefModUn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), hysteresis in case of overfrequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Hysteresis in case of overfrequency</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), hysteresis in case of underfrequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Hysteresis in case of underfrequency</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Soft start-up P after grid fault</p></td><td class="RS485"><p class="readonly">WGraReconEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Soft start-up P after grid fault</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WGraReconEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Grid disconnection for 0% active power setting</p></td><td class="RS485"><p class="readonly">P-GriSwOpnZerW</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Grid disconnection for 0% active power setting</p></td><td><ul><li>No</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.GriSwOpnZerW</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External active power setting, nominal value filter</p></td><td class="RS485"><p class="readonly">WCtlCom.TmEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Dynamics > Nominal value filter</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External active power setting, limitation of change rate</p></td><td class="RS485"><p class="readonly">WCtlCom.WGraEna</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Dynamics > Limitation of change rate</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Eff./reac. pow. contr. via comm.</p></td><td class="RS485"><p class="readonly">FedInSpntCom</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Act./reac. pow. contr. via comm.</p></td><td><ul><li>Active</li><li>Inactive</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WCtlComAct</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), activation</p></td><td class="RS485"><p class="readonly">WCtlVol.Ena</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Activation</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.Ena</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), type of reference voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Phase reference of grid nominal voltage</p></td><td><ul><li>Mean value of phase voltages</li><li>Maximum phase voltage</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.VRefMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), type of reference active power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Type of reference voltage</p></td><td><ul><li>Maximum active power WMax</li><li>Current power</li><li>Potential power</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.WRefMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), nominal value filter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Nominal value filter</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.WTmEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), limitation of change rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Limitation of change rate</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.WGraEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Operating mode active power setting</p></td><td class="RS485"><p class="readonly">P-WMod</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Operating mode active power setting</p></td><td><ul><li>Off</li><li>Manual setting in W</li><li>Manual setting in %</li><li>External setting</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WMod</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Battery maint. state of charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>If full charge or equalization charge with PV energy has not ended after 24&nbsp;hours, the parameter automatically switches to the status &quot;Charge with solar- and grid current&quot;.</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Maintenance > Full and equalization charge</p></td><td><ul><li>Inactive:  No full charge or equalization charge active.</li><li>Charge with solar power:  If sufficient PV energy is available, full charge or equalization charge active.</li><li>Charge w. solar a. mains power:  Full charge or equalization charge active, energy is drawn from the utility grid.</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Maint.FulEqCha</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Modbus TCP server on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">External Communication > Modbus > TCP server > Activated</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">No</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Mb.TcpSrv.IsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Modbus UDP server on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">External Communication > Modbus > UDP server > Activated</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">No</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Mb.UdpSrv.IsOn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Speedwire meter status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Measured values > Meter on Speedwire > Condition</p></td><td><ul><li>Ok</li><li>No connection</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.MsSpdwr.Health</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Selection of mains exchange capacity measurement method</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Selection of mains exchange capacity measurement method</p></td><td><ul><li>SMA&nbsp;Energy&nbsp;Meter</li><li>MC box</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.MsSrcSel</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Repeat cycle time of relay control for timer</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Repetition cycle time for timer 2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Multifunction relay > Timer > Repeat cycle for timer</p></td><td><ul><li>daily</li><li>Once</li><li>Weekly</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.Tmr.TmCtlCyc</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Operating mode of multifunction relay</p></td><td class="RS485"><p class="readonly">Mlt.OpMode</p></td><td><p>Operating mode of the multifunction relay 1 and 2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Multifunction relay > Operating mode</p></td><td><ul><li>Off:  The multifunction relay is always in non-operative mode.</li><li>On:  The multifunction relay is permanently activated.</li><li>Automatic generator request:  The Sunny&nbsp;Island automatically requests the generator. In the event of a generator request, the multifunction relay is activated.</li><li>1-stage load shedding:  When the generator is connected, the Sunny&nbsp;Island stops the load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>1-stage load shedding or 1st stage with 2-stage load shedding:  When the upper SOC threshold is reached, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>1st stage with 2-stage load shedding:  When the upper SOC threshold is reached, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>Timer 1:  the Sunny&nbsp;Island controls external processes dependent on time. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Timer 2:  the Sunny&nbsp;Island controls external processes dependent on time. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Control of add. loads:  The Sunny&nbsp;Island controls external processes time-dependently. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Relay on if generator running:  Relay is activated when generator is running: When the generator is in operation, the multifunction relay is activated.</li><li>Relay on if ext. source available:  When the voltage and frequency of the external energy source are within the valid range for the connection, the multifunction relay is activated.</li><li>Relay on if grid is available:  When the utility grid is connected, the multifunction relay is activated.</li><li>Relay off in case of fault:  When an error message is pending, the multifunction relay is deactivated.</li><li>Relay on in case of warning:  When a warning is pending, the multifunction relay is activated.</li><li>Relay on if cluster running:  When the Sunny&nbsp;Island or the cluster is in operation, the multifunction relay is activated.</li><li>Battery compartment fan:  The Sunny&nbsp;Island controls the battery room fan. When the battery room is to be ventilated, the multifunction relay is activated.</li><li>Electrolyte pump:  The Sunny&nbsp;Island controls the electrolyte pump of the battery. When the electrolyte is to be circulated, the multifunction relay is activated.</li><li>ComSync:  .</li><li>Relay on with power limitation:  When the Sunny&nbsp;Island limits its power, the multifunction relay is deactivated.</li><li>Network disconnect in emer op:  Triggering of contactors for grid disconnection in the battery backup system</li><li>Earthing in emer op</li><li>Battery fan in Multicluster:  The Sunny&nbsp;Island controls the battery room fan for all clusters together. When the battery room is to be ventilated, the multifunction relay is activated.</li><li>Load shedding in Multicluster:  When all batteries have reached the upper SOC threshold, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>Redundant grid disconnection control:  Triggering of the grounding in the battery backup system (Triggering of earthing in backup operation)</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.OpMode</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Slave 1: Operating mode of multifunction relay</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Operating mode of the multifunction relay 1 and 2 in Slave 1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Multifunction relay > Operating mode slave 1</p></td><td><ul><li>Off:  The multifunction relay is always in non-operative mode.</li><li>On:  The multifunction relay is permanently activated.</li><li>Automatic generator request:  The Sunny&nbsp;Island automatically requests the generator. In the event of a generator request, the multifunction relay is activated.</li><li>1-stage load shedding:  When the generator is connected, the Sunny&nbsp;Island stops the load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>1-stage load shedding or 1st stage with 2-stage load shedding:  When the upper SOC threshold is reached, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>1st stage with 2-stage load shedding:  When the upper SOC threshold is reached, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>Timer 1:  the Sunny&nbsp;Island controls external processes dependent on time. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Timer 2:  the Sunny&nbsp;Island controls external processes dependent on time. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Control of add. loads:  The Sunny&nbsp;Island controls external processes time-dependently. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Relay on if generator running:  Relay is activated when generator is running: When the generator is in operation, the multifunction relay is activated.</li><li>Relay on if ext. source available:  When the voltage and frequency of the external energy source are within the valid range for the connection, the multifunction relay is activated.</li><li>Relay on if grid is available:  When the utility grid is connected, the multifunction relay is activated.</li><li>Relay off in case of fault:  When an error message is pending, the multifunction relay is deactivated.</li><li>Relay on in case of warning:  When a warning is pending, the multifunction relay is activated.</li><li>Relay on if cluster running:  When the Sunny&nbsp;Island or the cluster is in operation, the multifunction relay is activated.</li><li>Battery compartment fan:  The Sunny&nbsp;Island controls the battery room fan. When the battery room is to be ventilated, the multifunction relay is activated.</li><li>Electrolyte pump:  The Sunny&nbsp;Island controls the electrolyte pump of the battery. When the electrolyte is to be circulated, the multifunction relay is activated.</li><li>ComSync:  .</li><li>Relay on with power limitation:  When the Sunny&nbsp;Island limits its power, the multifunction relay is deactivated.</li><li>Network disconnect in emer op:  Triggering of contactors for grid disconnection in the battery backup system</li><li>Earthing in emer op</li><li>Battery fan in Multicluster:  The Sunny&nbsp;Island controls the battery room fan for all clusters together. When the battery room is to be ventilated, the multifunction relay is activated.</li><li>Load shedding in Multicluster:  When all batteries have reached the upper SOC threshold, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>Redundant grid disconnection control:  Triggering of the grounding in the battery backup system (Triggering of earthing in backup operation)</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.OpModeSlv1</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Slave 2: Operating mode of multifunction relay</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Operating mode of the multifunction relay 1 and 2 in Slave 2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Multifunction relay > Operating mode slave 2</p></td><td><ul><li>Off:  The multifunction relay is always in non-operative mode.</li><li>On:  The multifunction relay is permanently activated.</li><li>Automatic generator request:  The Sunny&nbsp;Island automatically requests the generator. In the event of a generator request, the multifunction relay is activated.</li><li>1-stage load shedding:  When the generator is connected, the Sunny&nbsp;Island stops the load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>1-stage load shedding or 1st stage with 2-stage load shedding:  When the upper SOC threshold is reached, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>1st stage with 2-stage load shedding:  When the upper SOC threshold is reached, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>Timer 1:  the Sunny&nbsp;Island controls external processes dependent on time. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Timer 2:  the Sunny&nbsp;Island controls external processes dependent on time. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Control of add. loads:  The Sunny&nbsp;Island controls external processes time-dependently. When the set time for this timer is reached, the multifunction relay is activated.</li><li>Relay on if generator running:  Relay is activated when generator is running: When the generator is in operation, the multifunction relay is activated.</li><li>Relay on if ext. source available:  When the voltage and frequency of the external energy source are within the valid range for the connection, the multifunction relay is activated.</li><li>Relay on if grid is available:  When the utility grid is connected, the multifunction relay is activated.</li><li>Relay off in case of fault:  When an error message is pending, the multifunction relay is deactivated.</li><li>Relay on in case of warning:  When a warning is pending, the multifunction relay is activated.</li><li>Relay on if cluster running:  When the Sunny&nbsp;Island or the cluster is in operation, the multifunction relay is activated.</li><li>Battery compartment fan:  The Sunny&nbsp;Island controls the battery room fan. When the battery room is to be ventilated, the multifunction relay is activated.</li><li>Electrolyte pump:  The Sunny&nbsp;Island controls the electrolyte pump of the battery. When the electrolyte is to be circulated, the multifunction relay is activated.</li><li>ComSync:  Multifunction relay is controlled via ComSync.</li><li>Relay on with power limitation:  When the Sunny&nbsp;Island limits its power, the multifunction relay is deactivated.</li><li>Network disconnect in emer op:  Triggering of contactors for grid disconnection in the battery backup system</li><li>Earthing in emer op</li><li>Battery fan in Multicluster:  The Sunny&nbsp;Island controls the battery room fan for all clusters together. When the battery room is to be ventilated, the multifunction relay is activated.</li><li>Load shedding in Multicluster:  When all batteries have reached the upper SOC threshold, the Sunny&nbsp;Island ends load shedding. When the loads are to be shed, the multifunction relay is deactivated.</li><li>Redundant grid disconnection control:  Triggering of the grounding in the battery backup system (Triggering of earthing in backup operation)</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.OpModeSlv2</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Multifunction relay status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Multifunction relay status 1 and 2</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Multifunction relay > Status of master</p></td><td><ul><li>Off:  Multifunction relay is deactivated.</li><li>On:  Multifunction relay is activated.</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.SttMstr</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Slave 1: Multifunction relay status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Multifunction relay status 1 and 2 of Slave&nbsp;1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Multifunction relay > Status slave 1</p></td><td><ul><li>Off:  Multifunction relay is deactivated.</li><li>On:  Multifunction relay is activated.</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.SttSlv1</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Slave 2: Multifunction relay status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Multifunction relay status 1 and 2 in Slave 2</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Multifunction relay > Status slave 2</p></td><td><ul><li>Off:  Multifunction relay is deactivated.</li><li>On:  Multifunction relay is activated.</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.SttSlv2</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Device class</p></td><td class="RS485"><p class="readonly">MainModel</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Type Label > Device class</p></td><td><ul><li>Battery Inverter</li></ul></td><td><p class="readonly">Battery Inverter</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.MainModel</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Device type</p></td><td class="RS485"><p class="readonly">Model</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Type Label > Device type</p></td><td><ul><li>Sunny&nbsp;Island 3.0M</li><li>Sunny&nbsp;Island 4.4M</li><li>Sunny&nbsp;Island 6.0H</li><li>Sunny&nbsp;Island 8.0H</li><li>SI4.4M-13</li><li>SI6.0H-13</li><li>SI8.0H-13</li><li>Sunny Island 5.0H-13</li></ul></td><td><p class="readonly">Sunny&nbsp;Island 3.0M</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">deviceModel</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manufacturer</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Type Label > Manufacturer</p></td><td><ul><li>SMA</li></ul></td><td><p class="readonly">SMA</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.Vendor</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Grounding type</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Operation > Grounding type</p></td><td><ul><li>TN grid</li><li>TT grid</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Ac2NSel</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limitation type of generator current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>The generator control limits the consumption of generator current.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Operation > Type of current limitation</p></td><td><ul><li>Fixed limit value for current limitation</li><li>Frequency-dependent current limitation</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.ALimMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Automatic frequency control</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Operation > Automatic frequency control</p></td><td><ul><li>Off:  Disable</li><li>On:  Enable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.AutoHzCtl</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cluster behaviour when a device fails</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Operation > Cluster behaviour when a device fails</p></td><td><ul><li>Further operation</li><li>Stop all devices</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.CltFltMod</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power supply status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Operation > Power supply status</p></td><td><ul><li>Off</li><li>Mains connected</li><li>Backup not available</li><li>Backup</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.CsmpGriConnStt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Current control mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Operation > Current control mode</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.CurCtlMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Energy saving mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Operation > Energy saving mode</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Operation.EnSavMod</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Recommended action</p></td><td class="RS485"><p class="readonly">Op.Prio</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Current event > Recommended action</p></td><td><ul><li>Contact manufacturer</li><li>Contact installer</li><li>invalid</li><li>none</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Evt.Prio</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Message</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Current event > Message</p></td><td><ul><li>none</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Evt.Msg</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Fault correction measure</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Current event > Fault correction measure</p></td><td><ul><li>none</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Evt.Dsc</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reason for generator request</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Operation > Reason for requesting generator</p></td><td><ul><li>Battery:  State-of-charge-dependent request</li><li>No request:  &ndash;</li><li>Load:  Load-dependent request</li><li>Time control:  Time-controlled request</li><li>Manual one hour:  Manually requested for one hour.</li><li>Manual start</li><li>External source:  External generator request</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.GnDmdReas</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Sensitivity of generator failure detection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Anti-islanding Sensitivity of the generator fault recognition (anti-islanding)</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Operation > Sensitivity of generator failure detection</p></td><td><ul><li>Low</li><li>Medium</li><li>Standard</li><li>High</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.GnFltDet</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Grid creating generator</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>External energy sources in Off-Grid mode</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Operation > External sources</p></td><td><ul><li>No:  Only AC sources in the stand-alone grid, no generator in the off-grid system</li><li>Generator:  &ndash;</li><li>Mains:  Utility grid</li><li>Mains and generator:  Generator and utility grid</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.GriCreaSrc</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Condition</p></td><td class="RS485"><p class="readonly">Op.Health</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Condition</p></td><td><ul><li>Fault</li><li>Off</li><li>Ok</li><li>Warning</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Health</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Operating status Master (Phase L1)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Operating state of the Sunny&nbsp;Island</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Condition > Master</p></td><td><ul><li>Fault</li><li>Off</li><li>Ok</li><li>Warning</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Health.Master</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Operating status Slave1 (Phase L2)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Status > Operation > Condition > Slave 1</p></td><td><ul><li>Fault</li><li>Off</li><li>Ok</li><li>Warning</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Health.Slv1</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Operating status Slave2 (Phase L3)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Status > Operation > Condition > Slave 2</p></td><td><ul><li>Fault</li><li>Off</li><li>Ok</li><li>Warning</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Health.Slv2</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Load parameter</p></td><td class="RS485"><p class="readonly">Op.StoFncSet</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Operation > Load parameter</p></td><td><ul><li>Load preset</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.LodFnc</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">General operating mode</p></td><td class="RS485"><p class="readonly">Op.OpModSet</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Operation > General operating mode</p></td><td><ul><li>Stop</li><li>Start</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.OpMod</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">General operating status</p></td><td class="RS485"><p class="readonly">OperMode</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > General operating status</p></td><td><ul><li>Off</li><li>Enabled</li><li>Standby</li><li>Bolted</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.OpStt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Plant mains connection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Operation > Mains connection</p></td><td><ul><li>Separated</li><li>Public electricity mains</li><li>Island mains</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.PvGriConn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Block status</p></td><td class="RS485"><p class="readonly">ManRstr.LokStt</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Block status</p></td><td><ul><li>Fast shut-down</li><li>Blocked after error</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.RstrLokStt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Operating status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Status > Operation > Operating status</p></td><td><ul><li>Parallel grid operation</li><li>Backup</li><li>Operation at generator (at external input)</li><li>Emergency charge mode</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.RunStt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Smart Inverter Screen switched on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Operation > Smart Inverter Screen > Activated</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">No</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.SIS.IsOn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Standby status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Status > Operation > Standby status</p></td><td><ul><li>Fault</li><li>Waiting for valid AC grid</li><li>Energy saving mode</li><li>Wait for enable operation</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.StandbyStt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Time-controlled inverter operation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Operation > Time control > Activated</p></td><td><ul><li>Yes:  Enable</li><li>No:  Disable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.TmCtl.IsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Repeat cycle for time-controlled inverter op.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Operation > Time control > Repeat cycle</p></td><td><ul><li>daily</li><li>Once</li><li>Weekly:  Weekly</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.TmCtl.RptCyc</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reset operating data</p></td><td class="RS485"><p class="readonly">Op.FncSetIstl</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Operation > Reset operating data</p></td><td><ul><li>Battery</li><li>Inverter</li><li>Reset events</li><li>Reset energy logger</li><li>Reset operation inhibition</li><li>Operating time</li><li>Execute all</li><li>Reset network parameter</li><li>AC grid</li><li>Generator</li><li>All Sunny Island chargers</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.ValRsIstl</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power compensation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Operation > Reactive power compensation</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.VArCpn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Status of active power limitation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System and device control > Operation > Active power limitation P > Status</p></td><td><ul><li>Off</li><li>On</li><li>Active</li><li>Limits possible active power</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.WCtl.Stt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Acoustic signal for event messages</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Operation > Acoustic signal for event messages</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">Yes</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.SigEna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Derating of the PV inverter to the grid connection point</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Grid connection point > Derating of the PV inverter to the grid connection point</p></td><td><ul><li>Active</li><li>Inactive</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">PCC.WMaxAct</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Load unbalance limit</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Type of PV system feed-in</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System and device control > Grid connection point > Load unbalance limit</p></td><td><ul><li>Off</li><li>On</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PCC.WMaxAsymMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Operating mode of act. power limit. at grid connection pt</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System and device control > Grid connection point > Operating mode of active power limitation</p></td><td><ul><li>Off</li><li>Fixed specification in Watt</li><li>Fixed specification in percentages</li></ul></td><td><p class="readonly">Off</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PCC.WMaxMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Power feedback to public grid allowed</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Type of reverse feeding into the utility grid</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Feed-in permitted</p></td><td><ul><li>Yes:  If the grid operation mode in the installation assistant has been selected, the value Yes is fixed.</li><li>No:  Yes:  If the stand-alone mode in the installation assistant has been selected, the values Yes and No are selectable.</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.FeedPerm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Network request via battery state of charge switched on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Enable grid request based on battery state of charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via battery state of charge > Activated</p></td><td><ul><li>Yes:  Enable</li><li>No:  Disable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdBatCha.IsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Network request via power switched on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via power > Activated</p></td><td><ul><li>Yes:  Enable</li><li>No:  Disable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdW.IsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual control of network connection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Visible if the parameter &quot;Grid request based on battery state of charge switched on&quot; or &quot;Grid request based on power switched on&quot; is activated</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Public electricity mains > Manual control</p></td><td><ul><li>Stop:  Stop</li><li>Automatic:  automatically</li><li>Start:  Start</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.ManCtl</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Network request via charge type</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via charge type > Charge type</p></td><td><ul><li>Off</li><li>Full and equalization charge</li><li>Full charge</li><li>Equalization charge</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdChaMod.ChaMod</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Status of utility grid</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>(Utility grid)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Public electricity mains > Status</p></td><td><ul><li>Fault:  An error occurred when connecting.</li><li>Off:  Grid operation is disabled.</li><li>Waiting for valid AC grid:  Grid monitoring started.</li><li>Wait:  Waiting until the stand-alone grid is synchronized with the utility grid.</li><li>Initialization:  Utility grid has been detected.</li><li>Mains oper. without feed back:  The stand-alone grid is synchronized with and connected to the utility grid.</li><li>Energy saving in the network:  Sunny Island is in energy-saving mode.</li><li>End energy saving in the network:  Sunny Island is ending the energy-saving mode.</li><li>Start energy saving in the network:  The Sunny&nbsp;Island is switching to energy-saving mode.</li><li>Mains operation with feedback:  Grid feed-in into the utility grid is possible.</li><li>Information not available</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.Stt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Energy saving mode in own consumption switched on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Wenn der Ladezustandserhaltungsbereich (PVRes) der Batterie unterschritten wurde, geht der Wechselrichter in den Standby-Modus. Bei jedem Extension Cluster diese Funktion immer deaktivieren.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Self-consumption > Energy saving mode</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">SelfCsmp.EnSavMod</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rise in self-consumption switched on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Self-consumption > Rise in self-consumption switched on</p></td><td><ul><li>Yes:  Enable</li><li>No:  Disable</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">SelfCsmp.SelfCsmpIncIsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Energy saving mode switched on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Um eine Überladung der Batterie zu verhindern, geht der Wechselrichter in den Standby-Modus. Diese Funktion ist ausschließlich für Inselnetzsysteme mit Bleibatterien relevant.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Energy saving mode > Activated</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">SltMod.IsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Automatic speedwire configureation switched on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Speedwire > Automatic configuration switched on</p></td><td><ul><li>Yes</li><li>No</li></ul></td><td><p class="readonly">Yes</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Spdwr.AutoCfgIsOn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Speedwire connection status of SMACOM A</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Speedwire > SMACOM A > Status</p></td><td><ul><li>Fault</li><li>Ok</li><li>Warning</li><li>No connection</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Spdwr.ComSocA.Stt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Connection speed of SMACOM A</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Speedwire > SMACOM A > Connection speed</p></td><td><ul><li>10 Mbit/s</li><li>100 Mbit/s</li><li>No connection speed set</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Spdwr.ComSocA.ConnSpd</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Duplex mode of SMACOM A</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System communication > Speedwire > SMACOM A > Duplex mode</p></td><td><ul><li>Half duplex</li><li>Full duplex</li><li>No duplex mode set</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Spdwr.ComSocA.DpxMode</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Encryption</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Speedwire > Encryption</p></td><td><ul><li>Unencrypted</li><li>Basic security</li><li>High security</li></ul></td><td><p class="readonly">Unencrypted</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Spdwr.Cry</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Send IGMP requests</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System communication > Speedwire > Send IGMP requests</p></td><td><ul><li>Off</li><li>Version 2</li><li>Version 3</li></ul></td><td><p class="readonly">Version 3</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Spdwr.IgmpQryTx</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Type of AC subdistribution</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Type of Multicluster Box</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > System > Type of AC distribution</p></td><td><ul><li>-------</li><li>Multicluster-Box 6</li><li>Multicluster-Box 12</li><li>Multicluster-Box 36</li><li>Multicluster Box 12-2</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Sys.AcTyp</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Type of additional DC sources</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">DC Side > System > Type of additional DC sources</p></td><td><ul><li>AC sources and DC charge controllers</li><li>Other DC charge controllers</li><li>Communicatively coupled DC charge controller</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Sys.AuxDcTyp</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Initiate device restart</p></td><td class="RS485"><p class="readonly">DeviceReset,DevRs</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > System > Initiate device restart</p></td><td><ul><li>Execute</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Sys.DevRstr</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Status of the firmware update</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Update > Status</p></td><td><ul><li>Update is currently being received</li><li>Update is currently running</li><li>Update performed successful</li><li>An error occurred during the update</li><li>No update status set</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Upd.Stt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Status of the Webconnect functionality</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">External Communication > Webconnect > Status</p></td><td><ul><li>Off</li><li>Ok</li><li>Faulty communication</li><li>No connection</li><li>Default gateway not configured</li><li>DNS server not configured</li><li>No reply to DNS request</li><li>SIP proxy DNS resolution failed</li><li>Stun server DNS resolution failed</li><li>No reply to request to Stun server</li><li>No reply to SIP option packs</li><li>Webconnect server: Device could not log on</li><li>Webconnect server: DNS address cannot be resolved</li><li>Connection establishment</li><li>No answer during log on</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">WebConn.Stt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Webconnect functionality switched on</p></td><td class="RS485"><p class="readonly">WebConn.IsOn</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">External Communication > Webconnect > Activated</p></td><td><ul><li>Yes:  Restart</li><li>No:  Do not restart</li></ul></td><td><p class="readonly">Yes:  Restart</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">WebConn.IsOn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Status of WLAN scan</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Status of the scan</p></td><td><ul><li>No scan completed</li><li>Scan is active</li><li>Scan failed</li><li>Scan successful</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.AcqStt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Automatic configuration of WLAN is turned on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Automatic configuration switched on</p></td><td><ul><li>Yes:  Restart</li><li>No:  Do not restart</li></ul></td><td><p class="readonly">Yes:  Restart</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.AutoCfgIsOn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">WLAN connection status</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Connection status</p></td><td><ul><li>Off</li><li>Ok</li><li>No connection</li><li>Connection establishment</li><li>Error while connecting</li><li>WPS is active</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.ConnStt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Perform WLAN scan</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Perform scan</p></td><td><ul><li>Execute</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.DoAcq</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Activate WPS</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Activate WPS</p></td><td><ul><li>Execute</li></ul></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.DoWPS</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">WLAN is turned on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Activated</p></td><td><ul><li>Yes:  Restart</li><li>No:  Do not restart</li></ul></td><td><p class="readonly">Yes:  Restart</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.IsOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Encryption for WLAN</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Security > Encryption</p></td><td><ul><li>WPA-AES</li><li>WPA2-AES</li></ul></td><td><p class="readonly">WPA2-AES</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.Sec.Cry</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Soft-access-point is turned on</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Soft-access-point is turned on</p></td><td><ul><li>Yes:  Restart</li><li>No:  Do not restart</li></ul></td><td><p class="readonly">Yes:  Restart</p></td><td><p class="readonly">‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.SoftAcsIsOn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Battery current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total battery current of the cluster</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Current</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Amp</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Fault battery state of charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Estimated error of the battery state of charge (SOC)</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Fault state of charge</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.BatChaDif</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Current sensor gain</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Current sensor gain</p></td><td><p>0&nbsp;A to 1800&nbsp;A</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.BatCurGain50</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery nominal capacity</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery nominal capacity C10</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Nominal capacity</p></td><td><p>0&nbsp;Ah to 10000&nbsp;Ah</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.CapacRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery nominal capacity</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Rated capacity</p></td><td><p>0&nbsp;Wh to 2147484&nbsp;Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.CapacRtgWh</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Current battery state of charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>State of charge of the battery (SOC) based on the nominal battery capacity</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > State of charge</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.ChaStt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Output resistance of battery connection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Output resistance DC connection</p></td><td><p>0.000&nbsp;Ω to 0.100&nbsp;Ω</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.DcRis</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Current battery capacity</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Ratio of currently usable capacity to the rated value of the battery</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Current capacity</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.ActlCapacNom</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Number of battery charge throughputs</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>A nominal energy throughput is the calculated result of one full charge and discharge of the battery.</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Rated capacity throughput</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.CapacThrpCnt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Charge factor: ratio of battery charge/discharge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Charge factor</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.ChaFact</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Maximum battery current in charge direction</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Max. occurred charge current</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.ChaAMax</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Counter warning battery voltage high</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Counter warning battery voltage high</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.CntWrnOvV</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Counter error battery overvoltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Counter error battery overvoltage</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.CntErrOvV</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Counter warning battery state of charge low</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Counter warning battery state of charge low</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.CntWrnSOCLo</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Maximum battery current in discharge direction</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Max. occurred discharge current</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.DschAMax</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Open-circuit voltage point counter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Meter for open-circuit voltage points</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Open-circuit voltage point counter</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.OcvPtCnt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Frequency distribution of the state of charge, |s0| % > SOC >= |s1|%</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Frequency distribution of the state of charge</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.SocFrqDstr</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Operating time of battery statistics counter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Operating time statistics counter</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.StatTm</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Lowest measured battery temperature</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Lowest measured temperature</p></td><td><p class="readonly">&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.TmpValMin</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Highest measured battery temperature</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Highest measured temperature</p></td><td><p class="readonly">&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.TmpValMax</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Amp hours counter for battery charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Energy absorbed charge amount</p></td><td><p class="readonly">Ah</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.TotAhIn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Amp hours counter for battery discharge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Charge amount released</p></td><td><p class="readonly">Ah</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.TotAhOut</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Max. occurred battery voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Maximum battery voltage of the current day</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Diagnosis > Maximum voltage</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Diag.VolMax</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Remaining time until full charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Remaining time until full charge</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.FulChaRmgTm</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Remaining time until equalization charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Remaining time until equalization charge</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.EqChaRmgTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery switch-on limit after overtemp. shutdown</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery temperature as connection limit after overtemperature disconnection</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Switch-on limit after overtemperature shutdown</p></td><td><p class="readonly">&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.OvTmpRstr</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Remaining absorption time</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Remaining absorption time until completion of the current battery charge phase (see parameter Active battery charging mode)</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Remaining absorption time</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.RmgChaTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Max. battery temperature</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery > Maximum temperature</p></td><td><p class="readonly">&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.TmpMax</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Battery temperature</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Temperature</p></td><td><p class="readonly">&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.TmpVal</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Battery voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Voltage</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.Vol</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal battery voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery > Nominal voltage</p></td><td><p>40&nbsp;V to 48&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Bat.VRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Max. setpoint value for active power of storage (pos. = discharge power, neg. = charge power)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Battery > External setting > Maximum active power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Bat.WCtlCom.WSptMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Min. setpoint value for active power of storage (pos. = discharge power, neg. = charge power)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Battery > External setting > Minimum active power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Bat.WCtlCom.WSptMin</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Battery charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Energy meter for battery charging in&nbsp;kWh</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery charge > Battery charge</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatChrg.BatChrg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Process specification battery charge current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery charge > Process specification battery charge current</p></td><td><p>&minus;400.0&nbsp;A to +400.0&nbsp;A</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatChrg.BatChrgSetA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Present battery charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery charge > Present battery charge</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatChrg.CurBatCha</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Battery discharge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Energy meter for battery discharging in&nbsp;kWh</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery discharge > Battery discharge</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatDsch.BatDsch</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Process specification battery discharge current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery discharge > Process specification battery discharge current</p></td><td><p>&minus;400.0&nbsp;A to +400.0&nbsp;A</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatDsch.BatDschSetA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Present battery discharge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Battery discharge > Present battery discharge</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatDsch.CurBatDsch</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Batt. manuf's max. charge capac.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Nominal power of the cluster</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery switch > Max. charge capacity</p></td><td><p>0&nbsp;W to 100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatConv.WMaxCha</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Batt. manuf's max. disch. capac.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery switch > Max. discharge capacity</p></td><td><p>0&nbsp;W to 100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatConv.WMaxDsch</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Upper state of charge for reactivating feed-in</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Areas of application > Upper state of charge for reactivating feed-in</p></td><td><p>0% to 90%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.ChaSttFeedAct</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Lower state of charge for locking feed-in</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Areas of application > Lower state of charge for locking feed-in</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.ChaSttFeedIna</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Lower lmt deep disch. protect area prior shutdown</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Lower limit of the deep-discharge protection range for disconnection (%) of the battery capacity</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Lower lmt deep disch. protect area prior shutdown</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.DschProDmLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Minimum width of deep discharge protection area</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Minimum width of the deep-discharge protection range (%) of the battery capacity (BatResSOC)</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Minimum width of deep discharge protection area</p></td><td><p>2% to 50%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.DschProDmMin</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Minimum width of backup power area</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Minimum width of the backup power supply range on the longest day of the year as a percentage of the battery capacity (BUResSOC)</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Minimum width of backup power area</p></td><td><p>0% to 100%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.BckDmMin</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Area width for conserving battery state of charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Width of the range for the maintenance of the battery state of charge (%) of the nominal capacity (PVResSOC)</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Area width for conserving battery state of charge</p></td><td><p>4% to 20%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.SelfCsmpBrd</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Minimum width of own consumption area</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Minimum width of the self-consumption range on the shortest day of the year as a percentage of the battery capacity (MinSlfCsmpSOC): The setting of this parameter to 70% for lithium-ion batteries corresponds to a discharge of 30% until the SOC is reached. The setting of this parameter to 35% for lead-acid batteries corresponds to a discharge of 65% until the SOC is reached.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Minimum width of own consumption area</p></td><td><p>0% to 100%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.SelfCsmpBrdMin</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Lower discharge limit for private consumption range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>With this updated display value, the Sunny&nbsp;Island inverter informs of the state of charge up to which the battery for increased self-consumption is discharged.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Areas of application > Lower discharge limit for private consumption range</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">BatUsDm.SelfCsmpDmLim</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Current battery charging set voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Charge > Current set charging voltage</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.ActlChaVolSpt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage setpoint with deactivated battery mgmt</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Manual setpoint of the battery charging voltage with disabled battery management</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Voltage setpoint with deactivated BMS</p></td><td><p>41.00&nbsp;V to 63.00&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.BMSInaVol</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery boost charge time</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Absorption time for boost charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Time for boost charge</p></td><td><p>1&nbsp;min to 600&nbsp;min</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.BstChaTmm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cell charge nominal voltage for boost charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Cell voltage setpoint for boost charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Cell charge nominal voltage for boost charge</p></td><td><p>2.20&nbsp;V to 2.70&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.BstChaVolSpt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum battery discharge current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Maximum discharge current</p></td><td><p>0.000&nbsp;A to 900.000&nbsp;A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.DschAmpMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery discharge cut-off voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Discharge cut-off voltage</p></td><td><p>35.00&nbsp;V to 63.00&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.DschStopVol</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Number of battery equalization charges</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > No. of equalization charges</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.EqChaCnt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cycle time equalization charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Equalization charge cycle time</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Cycle time equalization charge</p></td><td><p>604800&nbsp;s to 31536000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.EqChaCycTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cell charge nominal voltage for equalization charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Cell voltage setpoint for equalization charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Cell charge nominal voltage for equalization charge</p></td><td><p>2.30&nbsp;V to 2.70&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.EqChaVolSpt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Relative battery discharge since last equalization charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Relative battery discharge since last equalization charge</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.EqDschNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery equalization charge time</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Absorption time for equalization charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Time for equalization charge</p></td><td><p>1&nbsp;h to 48&nbsp;h</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.EqChaTmh</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Number of battery full charges</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > No. of full charges</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.FulChaCnt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cycle time full charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Cycle time of full charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Cycle time full charge</p></td><td><p>86400&nbsp;s to 15552000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.FulChaCycTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cell charge nominal voltage for full charging</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Cell voltage setpoint for full charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Cell charge nominal voltage for full charging</p></td><td><p>2.30&nbsp;V to 2.70&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.FulChaVolSpt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery full charge time</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Absorption time for full charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Time for full charge</p></td><td><p>1&nbsp;h to 20&nbsp;h</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.FulChaTmh</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Relative battery discharge since last full charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Relative battery discharge since last full charge</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.FulDschNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Max. battery charging current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Battery > Charge > Maximum charging current</p></td><td><p>10.000&nbsp;A to 900.000&nbsp;A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.MaxChaAmp</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery temperature compensation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Automatic temperature compensation from 20&deg;C</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Temperature compensation</p></td><td><p>0.000&nbsp;V/&deg;C to 0.010&nbsp;V/&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.TmpCpn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cell charge nominal voltage for float charge</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Cell voltage setpoint for float charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Charge > Cell charge nominal voltage for float charge</p></td><td><p>2.20&nbsp;V to 2.40&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Cha.TrcChaVolSpt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Max. battery charge capac.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery management system > Max. battery charge capac.</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">CmpBMS.BatChaMaxW</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Max. battery discharge capac.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery management system > Max. battery discharge capac.</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">CmpBMS.BatDschMaxW</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Mains exch. capac. target value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Battery management system > Mains exch. capac. target value</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">CmpBMS.GridWSpt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Inverter temperature</p></td><td class="RS485"><p class="readonly">Inv.TmpVal</p></td><td><p>Temperature of the heat sink in the Sunny&nbsp;Island: The temperature of the heat sink is displayed in the master of a cluster.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Cooling system > Inverter > Temperature</p></td><td><p class="readonly">&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Coolsys.Inverter.TmpVal</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Transformer temperature</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Temperature of the transformer: The temperature of the transformer is displayed in the master of a cluster.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Cooling system > Transformer > Temperature</p></td><td><p class="readonly">&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Coolsys.Tr.TmpVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Time of the update</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Point in time for performing the automatic firmware update</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Device update > Time of the automatic update</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">DevUpd.AutoUpdTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start feed-in PV</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start time for PV grid feed-in</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > External network > Start feed-in</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGri.StrPvFeedTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Stop feed-in PV</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Stop time for PV grid feed-in</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > External network > Stop feed-in</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGri.StopPvFeedTm</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Electricity external power connection phase A</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Current of the external grid connection at line conductor&nbsp;L1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Phase currents > Phase L1</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.A.phsA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Electricity external power connection phase B</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Current of the external grid connection at Slave&nbsp;1 / line conductor&nbsp;L2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Phase currents > Phase L2</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.A.phsB</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Electricity external power connection phase C</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Current of the external grid connection at Slave&nbsp;2 / line conductor&nbsp;L3</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Phase currents > Phase L3</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.A.phsC</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid frequency of external power connection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Frequency of external energy source</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Grid frequency</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.Hz</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Lowest measured frequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Lowest measured frequency</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.HzMin</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Highest measured frequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Highest measured frequency</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.HzMax</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Voltage external power connection phase A</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Voltage of the external grid connection at line conductor&nbsp;L1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Phase voltage > Phase L1</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.PhV.phsA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Voltage external power connection phase B</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Voltage of the external grid connection at Slave&nbsp;1 / line conductor&nbsp;L2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Phase voltage > Phase L2</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.PhV.phsB</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Voltage external power connection phase C</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Voltage of the external grid connection at Slave&nbsp;2 / line conductor&nbsp;L3</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Phase voltage > Phase L3</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.PhV.phsC</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cut-off time until connection to external network</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Lock time until connection to the external grid after reverse power or relay protection</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Cut-off time until shutdown</p></td><td><p>0&nbsp;s to 3600&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.ProLokTm</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Total current external network connection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total current of the external grid connection</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Phase total Current</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.TotA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reactive power external power connection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total reactive power of the external grid connection</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Reactive power</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.TotVAr</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Output external power connection</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total active power of the external grid connection</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.TotW</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reactive power external power connection phase A</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Reactive power of the external grid connection at line conductor&nbsp;L1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Reactive power > Phase L1</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.VAr.phsA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reactive power external power connection phase B</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Reactive power of the external grid connection at Slave&nbsp;1 / line conductor&nbsp;L2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Reactive power > Phase L2</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.VAr.phsB</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reactive power external power connection phase C</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Reactive power of the external grid connection at Slave&nbsp;2 / line conductor&nbsp;L3</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Reactive power > Phase L3</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.VAr.phsC</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Output external power connection phase A</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total active power of the external grid connection at line conductor&nbsp;L1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Active power > Phase L1</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.W.phsA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Output external power connection phase B</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total active power of the external grid connection at Slave&nbsp;1 / line conductor&nbsp;L2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Active power > Phase L2</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.W.phsB</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Output external power connection phase C</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total active power of the external grid connection at Slave&nbsp;2 / line conductor&nbsp;L3</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measurements of external power connection > Active power > Phase L3</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">ExtGridMs.W.phsC</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated generator current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator > Nominal current</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.ARtg</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Number of generator starts</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator > Diagnosis > Number of starts</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.Diag.StrCnt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monit. gener. lower minimum threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Lower minimum threshold of PV array voltage for voltage monitoring</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Voltage monitoring > Lower minimum threshold</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.VolCtl.Min</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monit. gener. upper maximum threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Upper maximum threshold of PV array voltage for voltage monitoring</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Voltage monitoring > Upper maximum threshold</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.VolCtl.Max</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monit. gener. hysteresis min. threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Voltage monitoring > Hysteresis minimum threshold</p></td><td><p>0.00&nbsp;V to 10.00&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.VolCtl.ReconMinDif</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monit. hysteresis generator max. threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Voltage monitoring > Hysteresis maximum threshold</p></td><td><p>0.00&nbsp;V to 10.00&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.VolCtl.ReconMaxDif</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monit. generator lower minimum threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Lower minimum threshold of generator frequency for frequency monitoring</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Frequency monitoring > Lower minimum threshold</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.FrqCtl.Min</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monit. generator without max. threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Upper maximum threshold of generator frequency for frequency monitoring</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Frequency monitoring > Upper maximum threshold</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.FrqCtl.Max</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monit. gener. hysteresis min. threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Frequency monitoring > Hysteresis minimum threshold</p></td><td><p>0.00&nbsp;Hz to 2.00&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.FrqCtl.ReconMinDif</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Freq. Monit. generator hysteresis max. threshold</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Frequency monitoring > Hysteresis maximum threshold</p></td><td><p>0.00&nbsp;Hz to 2.00&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.FrqCtl.ReconMaxDif</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Generator maximum reverse power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Maximum reverse power for voltage monitoring of generator</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Power monitoring > Maximum reverse power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.WMon.RvPwrMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Generator maximum reverse power tripping time</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Time for reverse power or reverse current for voltage monitoring of generator</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Generator > Power monitoring > Maximum reverse power tripping time</p></td><td><p>0&nbsp;s to 900&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Gn.WMon.RvPwrMaxTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge generator start in time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for generator request in standard time period: This is the valid threshold without the additional time period.</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator queries state of charge > Switch-on limit</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdBatCha.OnLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge gen. shutdown in time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for end of generator request in standard time period: This is the valid threshold without the additional time period.</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator queries state of charge > Switch-off limit</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdBatCha.OffLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start time additional time range generator request</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator queries state of charge > Additional time range > Start time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdBatCha.AddTm.StrTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start time range for generator request</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start time of the standard additional time period for generator request; corresponds to the end time of the additional time period</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator queries state of charge > Additional time range > End time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdBatCha.AddTm.StopTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge generator stop in add time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for generator request in additional time period</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator queries state of charge > Additional time range > Switch-on limit</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdBatCha.AddTm.OnLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge generator start in add time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for end of generator request in the additional time period</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator queries state of charge > Additional time range > Switch-off limit</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdBatCha.AddTm.OffLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start time for time-controlled generator op.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Date and time for start of time-controlled generator operation</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Time-controlled generator operation > Start time</p></td><td><p><i>dd</i>,<i>MM</i>,<i>yyyy</i> <i>HH</i>:<i>mm</i>:<i>ss</i></p></td><td><p>0,00,0000 00:00:00</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdTm.StrTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Operating time for time-controlled generator op.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Time-controlled generator operation > Operating time</p></td><td><p>0&nbsp;s to 359940&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdTm.RunTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Average time for generator request via power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator request via power > Average time</p></td><td><p>1&nbsp;s to 900&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdW.WAvTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Generator shutdown load limit</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Load limit: Generator shutdown for end of generator request based on power</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator request via power > Switch-off power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdW.WOff</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Generator startup load limit</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Load limit: Generator start for generator request based on power</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator request via power > Switch-on power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GnDmdW.WOn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Generator operating hours</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator measured values > Operating time</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GnMs.TotOpTms</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Current generator performance</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Generator measured values > Supplied power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GnMs.TotWOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring median maximum threshold</p></td><td class="RS485"><p class="readonly">FrqCtl.hhLim</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median maximum threshold</p></td><td><p>50.00&nbsp;Hz to 70.00&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.hhLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frq. monitoring median max. threshold trip. time</p></td><td class="RS485"><p class="readonly">FrqCtl.hhLimTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median maximum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.hhLimTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring, lower maximum threshold</p></td><td class="RS485"><p class="readonly">FrqCtl.hLim</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Frequency monitoring &gt; Lower maximum threshold</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.hLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring, lower max. threshold trip. time</p></td><td class="RS485"><p class="readonly">FrqCtl.hLimTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Frequency monitoring &gt; Lower maximum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.hLimTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring upper minimum threshold</p></td><td class="RS485"><p class="readonly">FrqCtl.lLim</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Frequency monitoring &gt; Upper minimum threshold</p></td><td><p>44.00&nbsp;Hz to 50.00&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.lLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring, upper min. threshold trip. time</p></td><td class="RS485"><p class="readonly">FrqCtl.lLimTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Frequency monitoring &gt; Upper minimum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.lLimTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring median minimum threshold</p></td><td class="RS485"><p class="readonly">FrqCtl.llLim</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median minimum threshold</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.llLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frq. monitoring median min. threshold trip. time</p></td><td class="RS485"><p class="readonly">FrqCtl.llLimTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Median minimum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.llLimTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring, lower minimum threshold</p></td><td class="RS485"><p class="readonly">FrqCtl.Min</p></td><td><p>Untere Minimalschwelle Netzfrequenz für Frequenzüberwachung</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Frequency monitoring &gt; Lower minimum threshold</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.Min</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring, lower min. threshold trip. time</p></td><td class="RS485"><p class="readonly">FrqCtl.MinTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Frequency monitoring &gt; Lower minimum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.MinTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring upper maximum threshold</p></td><td class="RS485"><p class="readonly">FrqCtl.Max</p></td><td><p>Upper maximum threshold of grid frequency for frequency monitoring</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Frequency monitoring &gt; Upper maximum threshold</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.Max</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency monitoring upper max. threshold trip. time</p></td><td class="RS485"><p class="readonly">FrqCtl.MaxTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Frequency monitoring &gt; Upper maximum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.MaxTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Minimum switching frequency</p></td><td class="RS485"><p class="readonly">FrqCtl.ReconMin</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Lower reconnection limit</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.ReconMin</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum switching frequency</p></td><td class="RS485"><p class="readonly">FrqCtl.ReconMax</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Frequency monitoring > Upper reconnection limit</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.FrqCtl.ReconMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reconnection time after grid fault</p></td><td class="RS485"><p class="readonly">GriFltMonTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Reconnection time after grid fault</p></td><td><p>0.000&nbsp;s to 6000.000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.GriFltMonTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal frequency</p></td><td class="RS485"><p class="readonly">HzRtg</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Nominal frequency</p></td><td><p>40.00&nbsp;Hz to 70.00&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.HzRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, median maximum threshold</p></td><td class="RS485"><p class="readonly">VolCtl.hhLimPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Median maximum threshold</p></td><td><p>0.300&nbsp;p.u. to 1.900&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.hhLimPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, median max. threshold trip.time</p></td><td class="RS485"><p class="readonly">VolCtl.hhLimTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Median maximum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.hhLimTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, lower maximum threshold</p></td><td class="RS485"><p class="readonly">VolCtl.hLimPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Lower maximum threshold</p></td><td><p>0.300&nbsp;p.u. to 1.900&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.hLimPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, lower max. threshold trip. time</p></td><td class="RS485"><p class="readonly">VolCtl.hLimTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Lower maximum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.hLimTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, upper minimum threshold</p></td><td class="RS485"><p class="readonly">VolCtl.lLimPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Upper minimum threshold</p></td><td><p>0.200&nbsp;p.u. to 1.000&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">GridGuard.Cntry.VolCtl.lLimPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, lower min. threshold trip. time</p></td><td class="RS485"><p class="readonly">VolCtl.lLimTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Upper minimum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.lLimTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, median minimum threshold</p></td><td class="RS485"><p class="readonly">VolCtl.llLimPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Median minimum threshold</p></td><td><p>0.200&nbsp;p.u. to 1.000&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.llLimPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, median min. threshold trip.time</p></td><td class="RS485"><p class="readonly">VolCtl.llLimTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Median minimum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.llLimTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, lower min. threshold trip. time</p></td><td class="RS485"><p class="readonly">VolCtl.MinTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower minimum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.MinTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, lower minimum threshold</p></td><td class="RS485"><p class="readonly">VolCtl.MinPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Lower minimum threshold</p></td><td><p>0.200&nbsp;p.u. to 1.000&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.MinPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, upper maximum threshold</p></td><td class="RS485"><p class="readonly">VolCtl.MaxPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring &gt; Grid monitoring &gt; Country standard &gt; Voltage monitoring &gt; Upper maximum threshold</p></td><td><p>1.000&nbsp;p.u. to 1.900&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.MaxPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage monitoring, upper max. threshold trip. time</p></td><td class="RS485"><p class="readonly">VolCtl.MaxPuTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Upper maximum threshold tripping time</p></td><td><p>0&nbsp;ms to 30000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.MaxPuTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Min. voltage for reconnection</p></td><td class="RS485"><p class="readonly">ReconMinPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Min. voltage for reconnection</p></td><td><p>0.300&nbsp;p.u. to 1.000&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.ReconMinPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Max. voltage for reconnection</p></td><td class="RS485"><p class="readonly">ReconMaxPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Max. voltage for reconnection</p></td><td><p>1.000&nbsp;p.u. to 1.900&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.ReconMaxPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Volt. increase prot.</p></td><td class="RS485"><p class="readonly">VolCtl.RproPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Grid Monitoring > Grid monitoring > Country standard > Voltage monitoring > Volt. increase prot.</p></td><td><p>0.300&nbsp;p.u. to 1.900&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">GridGuard.Cntry.VolCtl.RproPu</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid voltage phase L1</p></td><td class="RS485"><p class="readonly">GridMs.PhV.phsA</p></td><td><p>Line voltage of the Sunny&nbsp;Island at line conductor&nbsp;L1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Phase voltage > Phase L1</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.PhV.phsA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid voltage phase L2</p></td><td class="RS485"><p class="readonly">GridMs.PhV.phsB</p></td><td><p>Line voltage of the Sunny&nbsp;Island at line conductor&nbsp;L2 (Slave&nbsp;1)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Phase voltage > Phase L2</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.PhV.phsB</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid voltage phase L3</p></td><td class="RS485"><p class="readonly">GridMs.PhV.phsC</p></td><td><p>Line voltage of the Sunny&nbsp;Island at line conductor&nbsp;L3 (Slave&nbsp;2)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Phase voltage > Phase L3</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.PhV.phsC</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid current phase L1</p></td><td class="RS485"><p class="readonly">GridMs.A.phsA</p></td><td><p>Grid current of the Sunny&nbsp;Island at line conductor&nbsp;L1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Phase currents > Phase L1</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.A.phsA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid current phase L2</p></td><td class="RS485"><p class="readonly">GridMs.A.phsB</p></td><td><p>Grid current of the Sunny&nbsp;Island at line conductor&nbsp;L2 (Slave&nbsp;1)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Phase currents > Phase L2</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.A.phsB</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid current phase L3</p></td><td class="RS485"><p class="readonly">GridMs.A.phsC</p></td><td><p>Grid current of the Sunny&nbsp;Island at line conductor&nbsp;L3 (Slave&nbsp;2)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Phase currents > Phase L3</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.A.phsC</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid frequency</p></td><td class="RS485"><p class="readonly">GridMs.Hz</p></td><td><p>Grid frequency of the Sunny&nbsp;Island</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Grid frequency</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.Hz</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reactive power</p></td><td class="RS485"><p class="readonly">GridMs.TotVAr</p></td><td><p>Total reactive power of Sunny&nbsp;Island inverters in a cluster</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Reactive power</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.TotVAr</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power</p></td><td class="RS485"><p class="readonly">Pac</p></td><td><p>Total active power of Sunny&nbsp;Island inverters in a cluster</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.TotW</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reactive power L1</p></td><td class="RS485"><p class="readonly">GridMs.VAr.phsA</p></td><td><p>Reactive power of the Sunny Island at line conductor&nbsp;L1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Reactive power > Phase L1</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.VAr.phsA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reactive power L2</p></td><td class="RS485"><p class="readonly">GridMs.VAr.phsB</p></td><td><p>Reactive power of the Sunny Island at line conductor&nbsp;L2 (Slave&nbsp;1)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Reactive power > Phase L2</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.VAr.phsB</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Reactive power L3</p></td><td class="RS485"><p class="readonly">GridMs.VAr.phsC</p></td><td><p>Reactive power of the Sunny Island at line conductor&nbsp;L3 (Slave&nbsp;2)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Reactive power > Phase L3</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.VAr.phsC</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power L1</p></td><td class="RS485"><p class="readonly">GridMs.W.phsA</p></td><td><p>Active power of the Sunny Island at line conductor L1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Active power > Phase L1</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.W.phsA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power L2</p></td><td class="RS485"><p class="readonly">GridMs.W.phsB</p></td><td><p>Active power of the Sunny Island at line conductor L2 (Slave 1)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Active power > Phase L2</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.W.phsB</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power L3</p></td><td class="RS485"><p class="readonly">GridMs.W.phsC</p></td><td><p>Active power of the Sunny Island at line conductor L3 (Slave 2)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Grid measurements > Active power > Phase L3</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">GridMs.W.phsC</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Charge current limitation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Charge current limitation</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.AcChaA</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Discharge current limitation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Discharge current limitation</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.AcDschA</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum AC battery charge current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Maximum AC current during charging and discharging in A: The actual AC current can be limited due to normative requirements.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Maximum AC charge current</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.AcChaAMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Extension cluster address</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Cluster > Address</p></td><td><p>1 to 11</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Clt.Addr</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Serial number device 1</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Cluster > Serial No. device 1</p></td><td><p>0 to 4294967294</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Clt.SerNumDev1</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Serial number device 2</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Cluster > Serial No. device 2</p></td><td><p>0 to 4294967294</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.Clt.SerNumDev2</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External cos φ setting, fallback value of cos φ in case of active power output</p></td><td class="RS485"><p class="readonly">PFCom.FbPFOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Fallback value of cos φ in case of active power output</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.PFCtlCom.FlbPFOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External cos φ setting, timeout</p></td><td class="RS485"><p class="readonly">PFCtlCom.TmsOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > cos φ, external setting > Timeout</p></td><td><p>1&nbsp;s to 1800&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.PFCtlCom.TmsOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External reactive power setting, fallback value</p></td><td class="RS485"><p class="readonly">QCtlCom.FlbNom</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > Q, external setting > Fallback value of reactive power setting</p></td><td><p>0.00% to 100.00%</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External reactive power setting, timeout</p></td><td class="RS485"><p class="readonly">QCtlCom.TmsOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > Q, external setting > Timeout</p></td><td><p>1&nbsp;s to 1000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.VArCtlCom.TmsOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), fallback of reference voltage</p></td><td class="RS485"><p class="readonly">QCtlV.FlbVRefPu</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > External reference voltage setting > Fallback of reference voltage</p></td><td><p>0.00&nbsp;p.u. to 2147483.65&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External active power setting, fallback value of maximum active power</p></td><td class="RS485"><p class="readonly">WCtlCom.FbWMax</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > External setting > Fallback value of maximum active power</p></td><td><p>0.00&nbsp;W to 10000.00&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.WCtlCom.FlbWMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External active power setting, timeout</p></td><td class="RS485"><p class="readonly">WCtlCom.TmsOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > System control and fallback behavior > External setting > Timeout</p></td><td><p>1&nbsp;s to 1800&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.CtlComCfg.WCtlCom.TmsOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Dynamic grid support, long-term averaging time of the pre-fault voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Dynamic grid support > Long-term averaging time of the pre-fault voltage</p></td><td><p>5&nbsp;s to 300&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.DGSModCfg.AvLtTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Dynamic grid support, hysteresis voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Dynamic grid support > Hysteresis voltage</p></td><td><p>0.00&nbsp;p.u. to 1.00&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.DGSModCfg.HystVolPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Dynamic grid support, overvoltage threshold for zero current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Dynamic grid support > Overvoltage threshold for zero current</p></td><td><p>0.30&nbsp;p.u. to 1.40&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.DGSModCfg.ZerCurOvVolPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Dynamic grid support, undervoltage threshold for zero current</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Dynamic grid support > Undervoltage threshold for zero current</p></td><td><p>0.10&nbsp;p.u. to 1.00&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.DGSModCfg.ZerCurUnVolPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Frequency droop P(f)</p></td><td class="RS485"><p class="readonly">FrqDrp</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Frequency droop P(f)</p></td><td><p>&minus;1.400&nbsp;Hz/kW to +1.400&nbsp;Hz/kW</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.FrqDrp</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Inverter nominal frequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Nominal frequency of the Sunny&nbsp;Island</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Nominal frequency</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.HzRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Grid nominal voltage</p></td><td class="RS485"><p class="readonly">VRef</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > PV system control > Nominal system voltage</p></td><td><p>0&nbsp;V to 300&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.PlntCtl.VRef</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal cos φ PFMinQ1</p></td><td class="RS485"><p class="readonly">PFMinQ1</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal cos φ PFMinQ1</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PFMinQ1</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal cos φ PFMinQ2</p></td><td class="RS485"><p class="readonly">PFMinQ2</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal cos φ PFMinQ2</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PFMinQ2</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal cos φ PFMinQ3</p></td><td class="RS485"><p class="readonly">PFMinQ3</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal cos φ PFMinQ3</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PFMinQ3</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal cos φ PFMinQ4</p></td><td class="RS485"><p class="readonly">PFMinQ4</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal cos φ PFMinQ4</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PFMinQ4</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated cos φ PFMinQ1Rtg</p></td><td class="RS485"><p class="readonly">PFMinQ1Rtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated cos φ PFMinQ1Rtg</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PFMinQ1Rtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated cos φ PFMinQ2Rtg</p></td><td class="RS485"><p class="readonly">PFMinQ2Rtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated cos φ PFMinQ2Rtg</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PFMinQ2Rtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated cos φ PFMinQ3Rtg</p></td><td class="RS485"><p class="readonly">PFMinQ3Rtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated cos φ PFMinQ3Rtg</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PFMinQ3Rtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated cos φ PFMinQ4Rtg</p></td><td class="RS485"><p class="readonly">PFMinQ4Rtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated cos φ PFMinQ4Rtg</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.PFMinQ4Rtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual cos φ setting, cos φ nominal value in case of active power generation</p></td><td class="RS485"><p class="readonly">PF.PFOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual cos φ specification > cos φ nominal value in case of active power output</p></td><td><p>0.8000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCnstCfg.PFOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual cos φ setting, cos φ nominal value in case of active power draw</p></td><td class="RS485"><p class="readonly">PF.PFIn</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual cos φ specification > cos φ nominal value in case of active power draw</p></td><td><p>0.8000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCnstCfg.PFIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal apparent power VAMaxIn</p></td><td class="RS485"><p class="readonly">VAMaxIn</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal apparent power VAMaxIn</p></td><td><p>0&nbsp;VA to 100000&nbsp;VA</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VAMaxIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated apparent power VAMaxInRtg</p></td><td class="RS485"><p class="readonly">VAMaxInRtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated apparent power VAMaxInRtg</p></td><td><p>0&nbsp;VA to 100000&nbsp;VA</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VAMaxInRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal apparent power VAMaxOut</p></td><td class="RS485"><p class="readonly">VAMaxOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal apparent power VAMaxOut</p></td><td><p>0&nbsp;VA to 100000&nbsp;VA</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VAMaxOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated apparent power VAMaxOutRtg</p></td><td class="RS485"><p class="readonly">VAMaxOutRtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated apparent power VAMaxOutRtg</p></td><td><p>0&nbsp;VA to 100000&nbsp;VA</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VAMaxOutRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal reactive power VArMaxQ1</p></td><td class="RS485"><p class="readonly">VArMaxQ1</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal reactive power VArMaxQ1</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxQ1</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal reactive power VArMaxQ2</p></td><td class="RS485"><p class="readonly">VArMaxQ2</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal reactive power VArMaxQ2</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxQ2</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal reactive power VArMaxQ3</p></td><td class="RS485"><p class="readonly">VArMaxQ3</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal reactive power VArMaxQ3</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxQ3</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal reactive power VArMaxQ4</p></td><td class="RS485"><p class="readonly">VArMaxQ4</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal reactive power VArMaxQ4</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxQ4</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated reactive power VArMaxQ1Rtg</p></td><td class="RS485"><p class="readonly">VArMaxQ1Rtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated reactive power VArMaxQ1Rtg</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxQ1Rtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated reactive power VArMaxQ2Rtg</p></td><td class="RS485"><p class="readonly">VArMaxQ2Rtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated reactive power VArMaxQ2Rtg</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxQ2Rtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated reactive power VArMaxQ3Rtg</p></td><td class="RS485"><p class="readonly">VArMaxQ3Rtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated reactive power VArMaxQ3Rtg</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxQ3Rtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated reactive power VArMaxQ4Rtg</p></td><td class="RS485"><p class="readonly">VArMaxQ4Rtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated reactive power VArMaxQ4Rtg</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxQ4Rtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal reactive power VArMaxZerWQ1</p></td><td class="RS485"><p class="readonly">VArMaxZerWQ1</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal reactive power VArMaxZerWQ1</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxZerWQ1</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal reactive power VArMaxZerWQ2</p></td><td class="RS485"><p class="readonly">VArMaxZerWQ2</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal reactive power VArMaxZerWQ2</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxZerWQ2</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal reactive power VArMaxZerWQ3</p></td><td class="RS485"><p class="readonly">VArMaxZerWQ3</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal reactive power VArMaxZerWQ3</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxZerWQ3</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal reactive power VArMaxZerWQ4</p></td><td class="RS485"><p class="readonly">VArMaxZerWQ4</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal reactive power VArMaxZerWQ4</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArMaxZerWQ4</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ setting, actual value filter for active power value</p></td><td class="RS485"><p class="readonly">PFCom.WFilTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for cos φ setpoint specifications > Dynamics > Setting time actual value filter</p></td><td><p>0.01&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ setting, setting time, nominal value filter</p></td><td class="RS485"><p class="readonly">PFCom.VArTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for cos φ setpoint specifications > Dynamics > Setting time for nominal value filter</p></td><td><p>0.01&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCfg.Dyn.VArTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ setting, increase rate</p></td><td class="RS485"><p class="readonly">PFCom.GraPos</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for cos φ setpoint specifications > Dynamics > Increase rate</p></td><td><p>1.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ setting, decrease rate</p></td><td class="RS485"><p class="readonly">PFCom.GraNeg</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for cos φ setpoint specifications > Dynamics > Decrease rate</p></td><td><p>1.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power mode, hysteresis active power</p></td><td class="RS485"><p class="readonly">ZerW.HystW</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Hysteresis active power</p></td><td><p>0&nbsp;W to 1000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.HystW</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power mode, hysteresis time</p></td><td class="RS485"><p class="readonly">ZerW.HystTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Hysteresis time</p></td><td><p>0.00&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.HystTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External cos φ setting, cos φ nominal value in case of active power output</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ config. method of PV system control > cos φ nominal value in case of active power output</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlComCfg.PFOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External cos φ setting, cos φ nominal value in case of active power draw</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ config. method of PV system control > cos φ nominal value in case of active power draw</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlComCfg.PFIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), number of support points to be used</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Characteristic > Number of support points to be used</p></td><td><p>0 to 8</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), cos φ nominal value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Characteristic > cos φ setpoint for active power output</p></td><td><p>0.0000 to 1.0000</p></td><td><p class="readonly">‒</p></td><td><p>0.0001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), active power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Characteristic > Standardized active power</p></td><td><p>&minus;100% to +100%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), tripping delay</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Tripping delay</p></td><td><p>0&nbsp;s to 1000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), setting time, actual value filter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Setting time actual value filter</p></td><td><p>0.01&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), setting time, nominal value filter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Setting time for nominal value filter</p></td><td><p>0.01&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), increase rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Increase rate</p></td><td><p>0.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), decrease rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Dynamics > Decrease rate</p></td><td><p>0.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), upper deactivation voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Trigger > Upper deactivation voltage</p></td><td><p>0.00&nbsp;p.u. to 100.00&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Trg.DsaVolPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">cos φ(P), upper activation voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > cos φ(P) charac. curve > Trigger > Upper activation voltage</p></td><td><p>0.00&nbsp;p.u. to 100.00&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.PFCtlWCfg.Trg.EnaVolPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual reactive power setting for active power output</p></td><td class="RS485"><p class="readonly">Q-VAr</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual reactive power setting for active power output > Reactive power</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCnstCfg.VAr</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual reactive power setting for active power output</p></td><td class="RS485"><p class="readonly">Q-VArNom</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual reactive power setting for active power output > Reactive power</p></td><td><p>&minus;100.0% to +100.0%</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCnstCfg.VArNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual reactive power setting in case of active power draw</p></td><td class="RS485"><p class="readonly">QIn-VAr</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual reactive power setting in case of active power draw > Reactive power</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCnstCfgIn.VAr</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual reactive power setpoint for active power draw</p></td><td class="RS485"><p class="readonly">QIn-VArNom</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual reactive power setting in case of active power draw > Reactive power</p></td><td><p>&minus;100.0% to +100.0%</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCnstCfgIn.VArNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual reactive power setpoint for zero power output</p></td><td class="RS485"><p class="readonly">QZerW-VAr</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual reactive power setpoint for zero power output > Reactive power</p></td><td><p>&minus;100000&nbsp;VAr to +100000&nbsp;VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCnstCfgDmd.VAr</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Manual reactive power setpoint for zero power output</p></td><td class="RS485"><p class="readonly">QZerW-VArNom</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Manual reactive power setpoint for zero power output > Reactive power</p></td><td><p>&minus;100.0% to +100.0%</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setting with voltage limitation, voltage value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for reactive power setpoint specifications > Characteristic > X value</p></td><td><p>0.00&nbsp;p.u. to 2.00&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCfg.Crv.XVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setting with voltage limitation, reactive power value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for reactive power setpoint specifications > Characteristic > Y value</p></td><td><p>&minus;100.00% to +100.00%</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCfg.Crv.YVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setting, setting time, nominal value filter</p></td><td class="RS485"><p class="readonly">QCtlCom.Tms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for reactive power setpoint specifications > Dynamics > Setting time for nominal value filter</p></td><td><p>0.01&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCfg.Dyn.VArTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setting, increase rate</p></td><td class="RS485"><p class="readonly">QCtlCom.GraPos</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for reactive power setpoint specifications > Dynamics > Increase rate</p></td><td><p>1.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setting, decrease rate</p></td><td class="RS485"><p class="readonly">QCtlCom.GraNeg</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Advanced settings for reactive power setpoint specifications > Dynamics > Decrease rate</p></td><td><p>1.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Extern. reactive power mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Extern. reactive power mode > Reactive power setpoint Q</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reactive power setpoint</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Extern. reactive power mode > Reactive power setpoint</p></td><td><p class="readonly">VAr</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlComCfg.VArSpt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), number of support points to be used</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Number of support points to be used</p></td><td><p>0 to 8</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), voltage value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > X value</p></td><td><p>0.000&nbsp;p.u. to 2.000&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), reactive power value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Characteristic > Y value</p></td><td><p>&minus;100.000% to +100.000%</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), tripping delay</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Dynamics > Tripping delay</p></td><td><p>0&nbsp;s to 1000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), increase rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Dynamics > Increase rate</p></td><td><p>1.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), decrease rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Dynamics > Decrease rate</p></td><td><p>1.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), setting time, nominal value filter</p></td><td class="RS485"><p class="readonly">Q-VArTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Dynamics > Setting time for nominal value filter</p></td><td><p>0&nbsp;s to 1000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), setting time of automatic reference voltage adaption</p></td><td class="RS485"><p class="readonly">QCtlV.AutnTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Reference voltage adjustment > Setting time for automatic mode</p></td><td><p>1&nbsp;s to 100000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(V), external reference voltage setting</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(V) characteristic curve > Reference voltage adjustment > External reference voltage setting</p></td><td><p class="readonly">p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), max. number of support points</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Characteristic > Max. number of support points</p></td><td><p>0 to 10</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), number of support points to be used</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Characteristic > Number of support points to be used</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), active power value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Characteristic > X value</p></td><td><p>&minus;100.000% to +100.000%</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), reactive power value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Characteristic > Y value</p></td><td><p>&minus;100.000% to +100.000%</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), tripping delay</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Dynamics > Tripping delay</p></td><td><p>1&nbsp;s to 100&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), setting time, nominal value filter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Dynamics > Setting time for nominal value filter</p></td><td><p>0.01&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), increase rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Dynamics > Increase rate</p></td><td><p>1.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), decrease rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Dynamics > Decrease rate</p></td><td><p>1.00&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), upper deactivation voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Trigger > Upper deactivation voltage</p></td><td><p>0.00&nbsp;p.u. to 100.00&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Trg.DsaVolPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Q(P), upper activation voltage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Q(P) characteristic curve > Trigger > Upper activation voltage</p></td><td><p>0.00&nbsp;p.u. to 100.00&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.VArCtlWCfg.Trg.EnaVolPu</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Activation threshold for active power output</p></td><td class="RS485"><p class="readonly">OutWNomLimAct</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Activation threshold of the reactive power mode for feed-in</p></td><td><p>0.000 % to 100.000 %</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.OutWNomLimAct</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Deactivation threshold for active power output</p></td><td class="RS485"><p class="readonly">OutWNomLimDeAct</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Deactivation threshold of the reactive power mode for feed-in</p></td><td><p>0.000 % to 100.000 %</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.OutWNomLimDeAct</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Activation threshold for active power draw</p></td><td class="RS485"><p class="readonly">InWNomLimAct</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Activation threshold of the reactive power mode for grid power</p></td><td><p>0.000 % to 100.000 %</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.InWNomLimAct</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Deactivation threshold for active power draw</p></td><td class="RS485"><p class="readonly">InWNomLimDeAct</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Reactive power mode > Deactivation threshold of the reactive power mode for grid power</p></td><td><p>0.000 % to 100.000 %</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.VArModCfg.InWNomLimDeAct</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Inverter nominal voltage</p></td><td class="RS485"><p class="readonly">InvVtgNom</p></td><td><p>Nominal voltage of the Sunny&nbsp;Island</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Nominal voltage</p></td><td><p class="readonly">V</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage droop Q (U)</p></td><td class="RS485"><p class="readonly">VtgDrp</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Voltage droop Q (U)</p></td><td><p>&minus;8.000&nbsp;V/kVAr to +8.000&nbsp;V/kVAr</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.VtgDrp</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), buckling overfrequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Buckling overfrequency</p></td><td><p>50.000&nbsp;Hz to 70.000&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), active power change per Hz in case of overfrequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Active power change per Hz in case of overfrequency</p></td><td><p>&minus;200.000% to 0.00%</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), reset underfrequency</p></td><td class="RS485"><p class="readonly">P-HzStopMax</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Reset overfrequency</p></td><td><p>50.000&nbsp;Hz to 70.000&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), reset underfrequency</p></td><td class="RS485"><p class="readonly">P-HzStopMin</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Reset underfrequency</p></td><td><p>44.000&nbsp;Hz to 50.000&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), active power change rate after fault end</p></td><td class="RS485"><p class="readonly">P-HzStopWGra</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Active power change rate after fault end</p></td><td><p>1&nbsp;%/min to 10000&nbsp;%/min</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), lag time</p></td><td class="RS485"><p class="readonly">P-HzStopWGraTms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Lag time</p></td><td><p>0&nbsp;s to 1600&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), buckling underfrequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Buckling underfrequency</p></td><td><p>44.000&nbsp;Hz to 50.000&nbsp;Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), active power change per Hz in case of underfrequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Active power change per Hz in case of underfrequency</p></td><td><p>&minus;200.000% to 0.00%</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), tripping delay</p></td><td class="RS485"><p class="readonly">P-WCtlTmms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > P(f) characteristic curve > Tripping delay</p></td><td><p>0&nbsp;ms to 60000&nbsp;ms</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(f), setting time</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Frequency-dependent active power adapt. P(f) > Setting time for nominal value filter</p></td><td><p>0.00&nbsp;s to 60.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WCtlHzModCfg.WTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Soft start-up rate P</p></td><td class="RS485"><p class="readonly">WGraConn</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Soft start-up rate P</p></td><td><p>1&nbsp;%/min to 10000&nbsp;%/min</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WGraConn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Reconnect gradient after grid fault</p></td><td class="RS485"><p class="readonly">WGraRecon</p></td><td><p>Power gradient after a grid error</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Power gradient for reconnection after grid fault</p></td><td><p>1&nbsp;%/min to 10000&nbsp;%/min</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WGraRecon</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated active power WMaxOutRtg</p></td><td class="RS485"><p class="readonly">Plimit</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Inverter > Rated active power WMaxOutRtg</p></td><td><p>0&nbsp;W to 100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Set active power limit</p></td><td class="RS485"><p class="readonly">Pmax</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Inverter > Maximum active power output</p></td><td><p>0&nbsp;W to 100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal active power WMaxIn</p></td><td class="RS485"><p class="readonly">WMaxIn</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal active power WMaxIn</p></td><td><p>&minus;100000&nbsp;W to +100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WMaxIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated active power WMaxInRtg</p></td><td class="RS485"><p class="readonly">WMaxInRtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated active power WMaxInRtg</p></td><td><p>&minus;100000&nbsp;W to +100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WMaxInRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal active power WMinIn</p></td><td class="RS485"><p class="readonly">WMinIn</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal active power WMinIn</p></td><td><p>&minus;100000&nbsp;W to +100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WMinIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated active power WMinInRtg</p></td><td class="RS485"><p class="readonly">WMinInRtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated active power WMinInRtg</p></td><td><p>&minus;100000&nbsp;W to +100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WMinInRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Nominal active power WMinOut</p></td><td class="RS485"><p class="readonly">WMinOut</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Inverter > Nominal active power WMinOut</p></td><td><p>&minus;100000&nbsp;W to +100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WMinOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Rated active power WMinOutRtg</p></td><td class="RS485"><p class="readonly">WMinOutRtg</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Inverter > Rated active power WMinOutRtg</p></td><td><p>&minus;100000&nbsp;W to +100000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WMinOutRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External active power setting, setting time, nominal value filter</p></td><td class="RS485"><p class="readonly">WCtlCom.Tms</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Dynamics > Setting time for nominal value filter</p></td><td><p>0.01&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External active power setting, increase rate</p></td><td class="RS485"><p class="readonly">WCtlCom.GraPos</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Dynamics > Increase rate</p></td><td><p>0.10&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">External active power setting, decrease rate</p></td><td class="RS485"><p class="readonly">WCtlCom.GraNeg</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Dynamics > Decrease rate</p></td><td><p>0.10&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Active power limitation by PV system control</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Active power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.W</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limitation of the active power consumption in W</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Nominal active power WMaxIn</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WMaxIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limitation of the active power consumption in %</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > maximum active power draw in %</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Normalized active power limitation by PV system control</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Standardized active power</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Normalized active power limitation by PV system control</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Standardized active power</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WNomPrc</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Active power setpoint</p></td><td class="RS485"><p class="readonly">FedInPwrAtCom</p></td><td><p>Limitation of active power feed-in at the indicated measuring point</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Active power setpoint</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WSpt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum active power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Maximum active power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WSptMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum active power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Maximum active power</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Minimum active power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Minimum active power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WSptMin</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Minimum active power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > External setting > Minimum active power</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img></td><td class="Objectname">Inverter.WModCfg.WCtlComCfg.WSptMinNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), tripping delay</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Tripping delay</p></td><td><p>0&nbsp;s to 1000&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.ActTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), max. number of support points</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Characteristic > Max. number of support points</p></td><td><p>0 to 8</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), number of points used</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Characteristic > Number of support points to be used</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), voltage value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Characteristic > X value</p></td><td><p>0.000&nbsp;p.u. to 2.000&nbsp;p.u.</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), active power value</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Characteristic > Y value</p></td><td><p>&minus;100.000% to +100.000%</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), setting time, nominal value filter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Setting time for nominal value filter</p></td><td><p>0.01&nbsp;s to 1000.00&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.WTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), increase rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Increase rate</p></td><td><p>0.10&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.WGraPos</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">P(U), decrease rate</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Inverter > Active power mode > Voltage-dependent reactive power adjustment P(U) > Decrease rate</p></td><td><p>0.10&nbsp;%/s to 10000.00&nbsp;%/s</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">Inverter.WModCfg.WCtlVolCfg.WGraNeg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Lmt value battery state of charge for start load shedding 1</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for start of load shedding 1 in standard time period: This is the valid threshold without the additional time period.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 1 > Limit of battery state of charge for start</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd1.ChaStrLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Lmt value battery state of charge for stop load shedding 1</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for end of load shedding 1 in standard time period: This is the valid threshold without the additional time period.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 1 > Limit of battery state of charge for stop</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd1.ChaStopLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start time additional time range load shedding 1</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 1 > Additional time range > Start time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd1.AddTm.StrTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Time load shedding 1</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start time of the standard additional time period for load shedding&nbsp;1; corresponds to the end time of the additional time period</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 1 > Additional time range > End time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd1.AddTm.StopTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge for start load shedding 1 in add time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 1 > Additional time range > Limit of battery state of charge for start</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd1.AddTm.ChaStrLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge for stop load shedding 1 in add time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 1 > Additional time range > Limit of battery state of charge for stop</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd1.AddTm.ChaStopLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Lmt value battery state of charge for start load shedding 2</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for start of load shedding 2 in standard time period: This is the valid threshold without the additional time period.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 2 > Limit of battery state of charge for start</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd2.ChaStrLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Lmt value battery state of charge for stop load shedding 2</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for end of load shedding 2 in standard time period: This is the valid threshold without the additional time period.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 2 > Limit of battery state of charge for stop</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd2.ChaStopLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start time additional time range load shedding 2</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start time of the additional time period for load shedding&nbsp;2; corresponds to the start time of the additional time period</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 2 > Additional time range > Start time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd2.AddTm.StrTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Time load shedding 2</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start time of the standard additional time period for load shedding&nbsp;2; corresponds to the end time of the additional time period</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 2 > Additional time range > End time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd2.AddTm.StopTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge for start load shedding 2 in add time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge limit for start of load shedding 2 in the standard additional time period</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 2 > Additional time range > Limit of battery state of charge for start</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd2.AddTm.ChaStrLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge for stop load shedding 2 in add time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Load shedding 2 > Additional time range > Limit of battery state of charge for stop</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">LodShd2.AddTm.ChaStopLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Modbus TCP server port</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">External Communication > Modbus > TCP server > Port</p></td><td><p>1 to 65535</p></td><td><p>502&nbsp;</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Mb.TcpSrv.Port</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Modbus UDP server port</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">External Communication > Modbus > UDP server > Port</p></td><td><p>1 to 65535</p></td><td><p>502&nbsp;</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Mb.UdpSrv.Port</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Meter reading consumption meter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Consumption > Absorbed energy</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.Csmp.TotWhIn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Load power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total power of the loads</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Consumption > Power absorbed</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.Csmp.TotWIn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Operating time energy count</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Energy meter run time for the energy consumed and supplied of the Sunny&nbsp;Island</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Measured values > Operating time energy count</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.EnCntTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Speedwire meter serial no.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Measured values > Meter on Speedwire > Serial Number</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.MsSpdwr.SerNumEN</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power outage</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Power outage</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GriFailTms</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Energy drawn today</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Energy absorbed today</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.DyWhIn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Energy fed into grid (today)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Today's grid feed-in in kWh</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Daily yield</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.DyWhOut</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power grid feed-in</p></td><td class="RS485"><p class="readonly">PacFeed-In</p></td><td><p>Power fed into the utility grid</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Supplied power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.TotWOut</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Highest measured feed-in power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Highest measured feed-in power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.TotWOutPk</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power drawn</p></td><td class="RS485"><p class="readonly">PacConsumption</p></td><td><p>Power drawn from the electricity grid</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Power absorbed</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.TotWIn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Highest measured drawn power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Highest measured drawn power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.TotWInPk</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Grid feed-in counter reading</p></td><td class="RS485"><p class="readonly">GM.TotWhOut</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Total yield</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.TotWhOut</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Counter reading of power drawn counter</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Absorbed energy</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.TotWhIn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Set offset of the supplied energy</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Set offset of the supplied energy</p></td><td><p>&minus;4000000&nbsp;kWh to +4000000&nbsp;kWh</p></td><td><p>0&nbsp;kWh</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.TotkWhOutOfs</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Set offset of the absorbed energy</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Grid measurements > Set offset of the absorbed energy</p></td><td><p>&minus;4000000&nbsp;kWh to +4000000&nbsp;kWh</p></td><td><p>0&nbsp;kWh</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.GridMs.TotkWhInOfs</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Usable meters on Speedwire</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > Measured values > Meter on Speedwire > Serial numbers for usable meters</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.MsSpdwr.UsSerNumEN</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Total output current of solar charger</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total output current of all charge controllers</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">DC Side > Measured values > Solar charger > Current</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.PvChaMs.Amp</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Total energy of photovoltaics current day</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>This is the total energy of all charge controllers for the current day.</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">DC Side > Measured values > Solar charger > Daily energy photovoltaics</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.PvChaMs.DyWhPv</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Power of the SI charger |s0|</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>PV power of charge controller 4</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">DC Side > Measured values > Solar charger > Power of the SI charger |s0|</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.PvChaMs.SiChaPvPwr</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Total energy of photovoltaics</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total PV energy: This is the total energy of all charge controllers.</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">DC Side > Measured values > Solar charger > Total energy photovoltaics</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.PvChaMs.TotWhPv</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Photovoltaic energy in solar charger</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Energy consumed by the Sunny&nbsp;Island inverter</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">DC Side > Measured values > Solar charger > Solar charger total energy</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.PvChaMs.TotWhSICha</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Output of photovoltaics</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total PV power of all charge controllers</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">DC Side > Measured values > Solar charger > Output of photovoltaics</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.PvChaMs.TotWPv</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">PV power generated</p></td><td class="RS485"><p class="readonly">PacPV</p></td><td><p>Power PV generation</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > PV system measurements > Supplied power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.PvMs.TotWOut</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">PV generation counter reading</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > PV system measurements > Total yield</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.PvMs.TotWhOut</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Total increased self-consumption</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total increased self-consumption</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Self-consumption > Internal consumption increase</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.SelfCsmp.AbsSelfCsmpInc</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Today's increased self-consumption</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Today's increased self-consumption</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Self-consumption > Today's increased self-consumption</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.SelfCsmp.DySelfCsmpInc</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Energy consumed internally</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Self-consumption > Energy consumed internally</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.SelfCsmp.SelfCsmpWh</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Current rise in self-consumption</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Current increased self-consumption</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Self-consumption > Actual increased self-consumption</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.SelfCsmp.SelfCsmpInc</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Absorbed energy</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Absorbed energy</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.TotWhIn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Total yield</p></td><td class="RS485"><p class="readonly">E-Total</p></td><td><p>Energy supplied by the Sunny&nbsp;Island inverter</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Total yield</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.TotWhOut</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Absorbed energy</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Absorbed energy</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.WhIn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Released energy</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Measured values > Energy released</p></td><td><p class="readonly">Wh</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Metering.WhOut</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Total current load active power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Multi-cluster > Total current load active power</p></td><td><p class="readonly">kW</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">MltClt.TotLodW</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Total current multi-cluster discharging power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Total active power currently supplied in the multicluster system</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Multi-cluster > Supplied power</p></td><td><p class="readonly">kW</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">MltClt.TotWOut</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Temp lmt for multifunct. relay with batt comp fan</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Multifunction relay > Temperature limit for battery compartment fan</p></td><td><p class="readonly">&deg;C</p></td><td><p class="readonly">‒</p></td><td><p>0.100000</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.BatFanTmp</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start date of relay control for timer</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start date timer 2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Multifunction relay > Timer > Start date</p></td><td><p><i>dd</i>,<i>MM</i>,<i>yyyy</i> <i>HH</i>:<i>mm</i>:<i>ss</i></p></td><td><p>0,00,0000 00:00:00</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.Tmr.TmCtlStr</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Duration for which multifunction relay is activated for timer</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Duration for which the multifunction relay remains activated for timer 2</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Multifunction relay > Timer > Duration in which the relay is activated for timer</p></td><td><p>0&nbsp;s to 359940&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.Tmr.TmCtlOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Minimum time for the use of excess energy</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Minimum time for the function Control of add. loads of the multifunction relay in minutes</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Multifunction relay > Control of add. loads > Minimum time for the use of excess energy</p></td><td><p>0&nbsp;min to 36000&nbsp;min</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.AuxLodCtl.MinTmm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Voltage difference for the use of excess energy</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Voltage difference for the function Control of add. loads of the multifunction relay in minutes: The voltage difference corresponds to the cell voltage of the battery.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Multifunction relay > Control of add. loads > Voltage difference for the use of excess energy</p></td><td><p>0.00&nbsp;V to 0.40&nbsp;V</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">MltFncSw.AuxLodCtl.VtgDif</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Firmware version of the communication assembly</p></td><td class="RS485"><p class="readonly">KP.swRev</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > Communication assembly > Software version</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpCom.SwRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Hardware version of the communication assembly</p></td><td class="RS485"><p class="readonly">KP.hwRev</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > Communication assembly > Hardware version</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpCom.HwRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Revision status of  the communication assembly</p></td><td class="RS485"><p class="readonly">KP.RevVer</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > Communication assembly > Revision status</p></td><td><p>0 to 255</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpCom.Rev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Serial number of the communication assembly</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > Communication assembly > Serial number</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpCom.SerNum</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">SUSyID of the communication assembly</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > Communication assembly > SUSyID</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpCom.SusyId</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Serial number of the main processor</p></td><td class="RS485"><p class="readonly">CmpMain.SerNum</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > Main processor > Serial number</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpMain.SerNum</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Firmware version of the main processor</p></td><td class="RS485"><p class="readonly">HP.swRev</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device Components > Type Label > Main processor > Software version</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpMain.SwRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">SUSyID of the main processor</p></td><td class="RS485"><p class="readonly">CmpMain.SusyId</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > Main processor > SUSyID</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpMain.SusyId</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Firmware version of the logic component</p></td><td class="RS485"><p class="readonly">CPLD.swRev</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > Logic component > Software version</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpSigProc.SwRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Firmware version of WLAN component</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device Components > Type Label > WLAN component > Software version</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.CmpWl.SwRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Communication version</p></td><td class="RS485"><p class="readonly">ComRev</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Type Label > Type Label > Communication version</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.ComRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Software package</p></td><td class="RS485"><p class="readonly">Pkg.swRev</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Type Label > Software package</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.PkgRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Serial number</p></td><td class="RS485"><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Type Label > Type Label > Serial number</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.SerNum</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Serial no. Slave1 (Phase L2)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Type Label > Type Label > Serial number > Slave 1</p></td><td><p>0 to 4294967294</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.SerNum.Slv1</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Serial no. Slave2 (Phase L3)</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Type Label > Type Label > Serial number > Slave 2</p></td><td><p>0 to 4294967294</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Nameplate.SerNum.Slv2</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Cooling down time of generator</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Operation > Cooling time</p></td><td><p>0&nbsp;s to 3600&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.CoolTm</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Number of events for user</p></td><td class="RS485"><p class="readonly">Op.EvtCntUsr</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Events for user</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.EvtCntUsr</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Number of events for installer</p></td><td class="RS485"><p class="readonly">Op.EvtCntIstl</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Status > Operation > Events for installer</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.EvtCntIstl</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Current event number for manufacturer</p></td><td class="RS485"><p class="readonly">Op.EvtNoDvlp</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Current event > Event number manufacturer</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.Evt.EvtNo</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Max. start attempts after error</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Number of autostarts</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Operation > Maximum start attempts after error</p></td><td><p>0 to 10</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.FltRstrMaxCnt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Idle period after generator fault</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Operation > Idle period after fault</p></td><td><p>0&nbsp;s to 86400&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.FltStopTm</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Number of grid connections</p></td><td class="RS485"><p class="readonly">Op.GriSwCnt</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Operation > N° grid conn. at grid conn.pt.</p></td><td><p>‒</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.GriSwCnt</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Nominal power in Ok Mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Device status > Ok</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.HealthStt.Ok</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Nominal power in Warning Mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Device status > Warning</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.HealthStt.Wrn</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Nominal power in Fault Mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Device status > Fault</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.HealthStt.Alm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Generator nominal frequency</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Operation > Nominal frequency</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">‒</p></td><td><p>0.01</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.HzRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Average operating time of generator</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Operation > Min. operating time</p></td><td><p>0&nbsp;s to 21600&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.MinRunTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Average idle period of generator</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Minimum stop time of the generator</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Operation > Min. idle period</p></td><td><p>0&nbsp;s to 21600&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.MinStopTm</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Waiting time until feed-in</p></td><td class="RS485"><p class="readonly">Op.TmsRmg</p></td><td><p>(Remaining time of grid monitoring)</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Status > Operation > Waiting time until feed-in</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.RmgTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Operating time for time-controlled inverter op.</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Operation > Time control > Operating time</p></td><td><p>0&nbsp;s to 359940&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.TmCtl.ActTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start date for time-controlled inverter operation</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Device > Operation > Time control > Start time</p></td><td><p><i>dd</i>,<i>MM</i>,<i>yyyy</i> <i>HH</i>:<i>mm</i>:<i>ss</i></p></td><td><p>0,00,0000 00:00:00</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.TmCtl.StrTm</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Remaining min. operating time of generator</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Generator > Operation > Remaining min. operating time</p></td><td><p class="readonly">s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.RmgMinRunTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Warm-up time of generator</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Generator > Operation > Warm-up time</p></td><td><p>5&nbsp;s to 900&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Operation.WrmTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Setpoint at the grid connection point in self-consumption</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System and device control > Grid connection point > Self-consumption > Mains exch. capac. target value</p></td><td><p>&minus;2147484&nbsp;W to +2147484&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PCC.SelfCsmp.GridWSpt</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Set active power limit at grid connection point</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System and device control > Grid connection point > Maximum active power output</p></td><td><p>0&nbsp;W to 500000&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PCC.WMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum unsymmetric load</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System and device control > Grid connection point > Max. asymmetric load</p></td><td><p>0&nbsp;W to 2147483647&nbsp;W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><img src="images\smagridguard.png" alt="SMA Grid Guard" title="SMA Grid Guard"></img></td><td class="Objectname">PCC.WMaxAsym</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Set active power limit at grid connection point</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System and device control > Grid connection point > Set active power limit</p></td><td><p>0% to 100%</p></td><td><p>100%</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PCC.WMaxNom</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Total system power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">Grid connection > PV system > Nominal power</p></td><td><p>0&nbsp;W to 500000&nbsp;W</p></td><td><p>2500&nbsp;W</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Plnt.WRtg</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Battery state of charge for protection mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Battery state of charge for preservation mode level&nbsp;1, 2 and 3</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Protection mode > Limit of battery state of charge</p></td><td><p>1.0% to 70.0%</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">ProMod.ChaSttLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start time of battery protection mode level</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start time battery preservation mode level&nbsp;2</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Protection mode > Start time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">ProMod.StrTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">End time of battery protection mode level</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>End time of the battery-preservation mode&nbsp;2</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Battery > Protection mode > End time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">ProMod.StopTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum current from public grid</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Maximum current from the utility grid</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Maximum current of the ext. network interface</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.001</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.ExtGriAMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum network reverse power</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Power monitoring > Maximum reverse power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.PwrMon.RvPwrMax</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum network reverse power tripping time</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Permissible time for maximum grid reverse power</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Power monitoring > Maximum reverse power tripping time</p></td><td><p>0&nbsp;s to 60&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.PwrMon.RvPwrMaxTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Lmt battery state of charge for connection to grid</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>This is the valid threshold without the additional time period.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via battery state of charge > Switch-on limit</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdBatCha.OnLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Lmt battery state of charge for disconnection from grid</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>This is the valid threshold without the additional time period.</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via battery state of charge > Switch-off limit</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdBatCha.OffLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start time additional time range grid request</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start of additional time period for grid request</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via battery state of charge > Additional time range > Start time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdBatCha.AddTm.StrTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Start interval for network request</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Start of standard additional time period for grid request</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via battery state of charge > Additional time range > End time</p></td><td><p>0 to 86399</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdBatCha.AddTm.StopTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge for connect to grid in add time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via battery state of charge > Additional time range > Switch-on limit</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdBatCha.AddTm.OnLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Limit battery state of charge for disconnect from grid in add time range</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via battery state of charge > Additional time range > Switch-off limit</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdBatCha.AddTm.OffLim</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Network request switch-on power limit</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via power > Switch-on power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdW.WOn</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Network request switch-off power limit</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>&ndash;</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">AC Side > Public electricity mains > Network request via power > Switch-off power</p></td><td><p class="readonly">W</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">PubGri.GriDmdW.WOff</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Charge current specification self-consumption</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Energy management > Self-consumption > Phase currents > Battery charge</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">SelfCsmp.A.BatChrg</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Discharge current specification self-consumption</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Energy management > Self-consumption > Phase currents > Battery discharge</p></td><td><p class="readonly">A</p></td><td><p class="readonly">‒</p></td><td><p>0.1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">SelfCsmp.A.BatDsch</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Maximum duration of energy saving mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Time to go into standby mode after a trickle charge</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Energy saving mode > Maximum duration of energy saving mode</p></td><td><p>3600&nbsp;s to 604800&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">SltMod.SltTrcChaTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Time until change-over to energy saving mode</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>Time to enter standby mode after a sleep period (only active in energy-saving mode)</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">AC Side > Energy saving mode > Time until change-over to energy saving mode</p></td><td><p>3600&nbsp;s to 172800&nbsp;s</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">SltMod.TrcChaSltTm</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">IGMP query interval</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">System communication > Speedwire > IGMP query interval</p></td><td><p>11&nbsp;s to 31744&nbsp;s</p></td><td><p>125&nbsp;s</p></td><td><p>1</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">‒</p></td><td class="Objectname">Spdwr.IgmpQryTms</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Version of communication Bootloader</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Software component > Communication Bootloader > Software version</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">SwCmp.CmpComBlt.SwRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Version of WebUI</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Software component > Version of WebUI > Software version</p></td><td><p>0 to 4294967294</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">SwCmp.CmpWebUsrItf.SwRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Version of time zone database</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\installer.png" alt="Installer" title="Installer"></img></td><td><p class="readonly">Device > Software component > Time zone database > Software version</p></td><td><p>0 to 4294967293</p></td><td><p>0&nbsp;</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">SwCmp.CmpTmZn.SwRev</td></tr>
<tr><td><p>Parameter</p></td><td><p class="readonly">Webconnect version</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">External Communication > Webconnect > Software version</p></td><td><p>0 to 4294967294</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">WebConn.SwRev</td></tr>
<tr><td><p>Measured value</p></td><td><p class="readonly">Signal strength of the selected network</p></td><td class="RS485"><p class="readonly">‒</p></td><td><p>‒</p></td><td><img src="images\user.png" alt="User" title="User"></img></td><td><p class="readonly">System communication > WLAN > Signal strength of the selected network</p></td><td><p class="readonly">%</p></td><td><p class="readonly">‒</p></td><td><p>1</p></td><td><p class="readonly">‒</p></td><td><p class="readonly">‒</p></td><td class="Objectname">Wl.SigPwr</td></tr>

</tbody></table></section><footer><div id="legend"><h2>Legend</h2><p><img src="images\user.png" alt="User"></img> - User</p><p><img src="images\installer.png" alt="Installer"></img> - Installer</p><p><img src="images\smagridguard.png" alt="SMA Grid Guard"></img> - SMA Grid Guard</p><p><img src="images\aso.png" alt="Device Control Object"></img> - Device Control Object</p><p><img src="images\country.png" alt="Depending on Country"></img> - Depending on the configured country data set</p><p><img src="images\device.png" alt="Depending on Device"></img> - Depending on the device type of the inverter</p></div><div id="footer"><p>&copy; Copyright 2020 - SMA Solar Technology AG</p></div></footer></body></html>
